register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCES: ABB EV-meter 'Modbus map' 9AKK107991A9529 Rev B (same A/B-series layout: 0x5B00 voltage, 0x5B0C current, 0x5B14 power, 0x5B2C frequency, 0x5B3A power factor, 0x5000/0x5004 energy) + ABB B21/B23/B24 energy-register offsets as listed by aggsoft + Quantum Bit Solutions + Victron dbus-modbus-client abb.py (validated on B21/B23/B24 hardware).",,,,,,,,,,,,
"# NOT FROM A VENDOR B-SERIES DOCUMENT: ABB's B-series product manual 2CDC512084D0101 chapter 4 could not be retrieved. Rows marked INFERRED were placed by layout contiguity (reactive 0x5B1C, apparent 0x5B24 fill the gap to frequency 0x5B2C) and should be confirmed on a meter.",,,,,,,,,,,,
"# SERIAL: Modbus RTU RS-485, FC03 only. ABB EV-meter doc lists 9600 8E1 default; B-series factory baud/parity not confirmed - set on meter menu, verify parity (ABB typically ships EVEN). Slave id default 1. Unsupported registers return FFFF.../7FFF... instead of an exception.",,,,,,,,,,,,
"# SCOPE: single-phase (B21) so L1 only. B23/B24 add L2/L3 at 0x5B02/0x5B04 (V), 0x5B0E/0x5B10 (A), 0x5B18/0x5B1A (W), 0x5B3C/0x5B3D (PF), 0x5460+ per-phase energy.",,,,,,,,,,,,
20480,active_energy_import,Active Energy Import,0.01kWh,UINT64,,,R,,"0x5000; 4 registers, resolution 0.01",energy,total_increasing,
20484,active_energy_export,Active Energy Export,0.01kWh,UINT64,,,R,,"0x5004; 4 registers, resolution 0.01",energy,total_increasing,
20488,active_energy_net,Active Energy Net (import - export),0.01kWh,INT64,,,R,,"0x5008; 4 registers, resolution 0.01; signed",energy,total,
20492,reactive_energy_import,Reactive Energy Import,0.01kvarh,UINT64,,,R,,"0x500C; 4 registers, resolution 0.01",,total_increasing,
20496,reactive_energy_export,Reactive Energy Export,0.01kvarh,UINT64,,,R,,"0x5010; 4 registers, resolution 0.01",,total_increasing,
20500,reactive_energy_net,Reactive Energy Net,0.01kvarh,INT64,,,R,,"0x5014; 4 registers, resolution 0.01; signed",,total,
20504,apparent_energy_import,Apparent Energy Import,0.01kVAh,UINT64,,,R,,"0x5018; 4 registers, resolution 0.01",,total_increasing,
20508,apparent_energy_export,Apparent Energy Export,0.01kVAh,UINT64,,,R,,"0x501C; 4 registers, resolution 0.01",,total_increasing,
20512,apparent_energy_net,Apparent Energy Net,0.01kVAh,INT64,,,R,,"0x5020; 4 registers, resolution 0.01; signed",,total,
20848,active_energy_import_tariff1,Active Energy Import Tariff 1,0.01kWh,UINT64,,,R,,0x5170; B21 tariff counter (0 when tariff unused),energy,total_increasing,
20852,active_energy_import_tariff2,Active Energy Import Tariff 2,0.01kWh,UINT64,,,R,,0x5174; B21 tariff counter (0 when tariff unused),energy,total_increasing,
20856,active_energy_import_tariff3,Active Energy Import Tariff 3,0.01kWh,UINT64,,,R,,0x5178; B21 tariff counter (0 when tariff unused),energy,total_increasing,
20860,active_energy_import_tariff4,Active Energy Import Tariff 4,0.01kWh,UINT64,,,R,,0x517C; B21 tariff counter (0 when tariff unused),energy,total_increasing,
20880,active_energy_export_tariff1,Active Energy Export Tariff 1,0.01kWh,UINT64,,,R,,0x5190; B21 tariff counter,energy,total_increasing,
20884,active_energy_export_tariff2,Active Energy Export Tariff 2,0.01kWh,UINT64,,,R,,0x5194; B21 tariff counter,energy,total_increasing,
20888,active_energy_export_tariff3,Active Energy Export Tariff 3,0.01kWh,UINT64,,,R,,0x5198; B21 tariff counter,energy,total_increasing,
20892,active_energy_export_tariff4,Active Energy Export Tariff 4,0.01kWh,UINT64,,,R,,0x519C; B21 tariff counter,energy,total_increasing,
23296,voltage_l1,Voltage L1-N,0.1V,UINT,,,R,,0x5B00; 2 registers,voltage,measurement,
23308,current_l1,Current L1,0.01A,UINT,,,R,,0x5B0C; 2 registers,current,measurement,
23316,active_power,Active Power Total,0.01W,INT,,,R,,0x5B14; signed (negative = export); 2 registers,power,measurement,
23324,reactive_power,Reactive Power Total,0.01var,INT,,,R,,0x5B1C; INFERRED address; signed,reactive_power,measurement,
23332,apparent_power,Apparent Power Total,0.01VA,INT,,,R,,0x5B24; INFERRED address,apparent_power,measurement,
23340,frequency,Frequency,0.01Hz,USHORT,,,R,,0x5B2C,frequency,measurement,
23354,power_factor,Power Factor Total,0.001,SHORT,,,R,,0x5B3A; ABB EV-meter doc shows unsigned 0-1; read as signed so a negative PF (if the meter reports one) is not misread,power_factor,measurement,
35072,serial_number,Serial Number,,UINT,,,R,,0x8900; 2 registers,,,diagnostic
35347,error_flags,Error Flags,,UINT64,,,R,,"0x8A13; 64 flags, bit0 = EE (EEPROM) error per ABB EV-meter doc",,,diagnostic
