register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: FIMER 'SunSpec PICS' for REACT2 (SunSpec_REACT2_PICS_Rev_003.xlsx, minimum inverter firmware 2022C), a vendor conformance statement. Every address, type, unit, scale-factor name, access flag and enumeration below comes from its model sheets; points the PICS marks 'unimplemented' are left out.",,,,,,,,,,,,
"# ADDRESSING: absolute 0-based wire addresses as listed in the PICS (SunSpec base 40000: the ID of the common model is at 40002). Modbus unit id 1 by default (register 40068 holds the device address). Reached natively or through a VSN300/VSN700 logger: for the logger variants use abb_fimer_vsn300_sunspec, whose base address is 0.",,,,,,,,,,,,
"# SCALING: SunSpec scale factors are applied with the Context adjustment, which reads the scale-factor register beside each value (10**SF, SF from -10 to 10) so a changed scale factor is followed automatically. The scale-factor registers are published as diagnostics. If a scale factor reads 0x8000 (not implemented) the raw value is published unscaled.",,,,,,,,,,,,
"# WRITABLE: points the PICS marks RW and supported are RW. Writable points are published RAW (not scaled): scaling by Context cannot be inverted on a write, so write the raw register value and apply the scale-factor register yourself. RW only records what the device allows; the app still needs transport write_enabled and the per-register W toggle in the web UI.",,,,,,,,,,,,
"# NOT COVERED: the grid-support and protection parameter models 126, 127, 129, 130, 132, 135, 136, 139, 140 and 145 (several hundred RW curve and trip-limit points that change grid-code behavior), and the vendor models 65232 (almost all unimplemented on REACT2). Model 123 limit, power-factor and reactive-power controls are mapped.",,,,,,,,,,,,
"# BYTE ORDER: SunSpec big-endian, high register first (the app default); no Register_Endian adjustment is needed. Energy counters are acc32/acc64.",,,,,,,,,,,,
"# DYNAMIC MAP: rows whose register column is [anchor+offset] are template rows. The anchors come from the SunSpec model chain the device reports (discovery in the protocol JSON) and fall back to the discovery_defaults in that JSON, which reproduce the fixed layout this file used before, so nothing changes until a device reports something different. Rows are anchored on the SunSpec models the inverter reports, including the FIMER vendor models 65230, 65233 and 65234 and the two MPPT modules inside model 160. The grid-support models the PICS lists but this map does not cover (126 to 145) sit between model 123 and model 160, so reading the chain keeps the later blocks correct if firmware changes their size. See documentation/architecture/dynamic_register_discovery.md.",,,,,,,,,,,,
40002,common_id,Common Model ID,,USHORT,,,R,,model 1 point ID; fixed 1,,,diagnostic
40003,common_l,Common Model Length,,USHORT,,,R,,model 1 point L; fixed 66,,,diagnostic
40004,common_mn,Common Manufacturer,,ASCII.32,,,R,,model 1 point Mn; 16 registers,,,diagnostic
40020,common_md,Common Model,,ASCII.32,,,R,,model 1 point Md; 16 registers,,,diagnostic
40036,common_opt,Common Options,,ASCII.16,,,R,,model 1 point Opt; 8 registers,,,diagnostic
40044,common_vr,Common Version,,ASCII.16,,,R,,model 1 point Vr; 8 registers,,,diagnostic
40052,common_number,Common Serial,,ASCII.32,,,R,,model 1 point Number; 16 registers,,,diagnostic
40068,common_address,Common Device,,USHORT,,,RW,,model 1 point Address,,,config
[inverter_1_base+0],inverter_id,Inverter Model ID,,USHORT,,,R,,model 101 point ID; fixed 101,,,diagnostic
[inverter_1_base+1],inverter_l,Inverter Model Length,,USHORT,,,R,,model 101 point L; fixed 50,,,diagnostic
[inverter_1_base+2],inverter_a,Inverter Amps,A,USHORT,,,R,"{""Context"":{""key"":""inverter_a_sf"",""range"":[-10,10]}}",model 101 point A; scaled by 10**inverter_a_sf,current,measurement,
[inverter_1_base+3],inverter_apha,Inverter Amps PhaseA,A,USHORT,,,R,"{""Context"":{""key"":""inverter_a_sf"",""range"":[-10,10]}}",model 101 point AphA; scaled by 10**inverter_a_sf,current,measurement,
[inverter_1_base+6],inverter_a_sf,Inverter A_SF Scale Factor,,SHORT,,,R,,model 101 point A_SF; PICS value -1,,,diagnostic
[inverter_1_base+10],inverter_phvpha,Inverter Phase Voltage AN,V,USHORT,,,R,"{""Context"":{""key"":""inverter_v_sf"",""range"":[-10,10]}}",model 101 point PhVphA; scaled by 10**inverter_v_sf,voltage,measurement,
[inverter_1_base+13],inverter_v_sf,Inverter V_SF Scale Factor,,SHORT,,,R,,model 101 point V_SF; PICS value -1,,,diagnostic
[inverter_1_base+14],inverter_w,Inverter Watts,W,SHORT,,,R,"{""Context"":{""key"":""inverter_w_sf"",""range"":[-10,10]}}",model 101 point W; scaled by 10**inverter_w_sf,power,measurement,
[inverter_1_base+15],inverter_w_sf,Inverter W_SF Scale Factor,,SHORT,,,R,,model 101 point W_SF; PICS value 1,,,diagnostic
[inverter_1_base+16],inverter_hz,Inverter Hz,Hz,USHORT,,,R,"{""Context"":{""key"":""inverter_hz_sf"",""range"":[-10,10]}}",model 101 point Hz; scaled by 10**inverter_hz_sf,frequency,measurement,
[inverter_1_base+17],inverter_hz_sf,Inverter Hz_SF Scale Factor,,SHORT,,,R,,model 101 point Hz_SF; PICS value -2,,,diagnostic
[inverter_1_base+18],inverter_va,Inverter VA,VA,SHORT,,,R,"{""Context"":{""key"":""inverter_va_sf"",""range"":[-10,10]}}",model 101 point VA; scaled by 10**inverter_va_sf,apparent_power,measurement,
[inverter_1_base+19],inverter_va_sf,Inverter VA_SF Scale Factor,,SHORT,,,R,,model 101 point VA_SF; PICS value 1,,,diagnostic
[inverter_1_base+20],inverter_var,Inverter Var,var,SHORT,,,R,"{""Context"":{""key"":""inverter_var_sf"",""range"":[-10,10]}}",model 101 point Var; scaled by 10**inverter_var_sf,reactive_power,measurement,
[inverter_1_base+21],inverter_var_sf,Inverter VAr_SF Scale Factor,,SHORT,,,R,,model 101 point VAr_SF; PICS value 1,,,diagnostic
[inverter_1_base+22],inverter_pf,Inverter PF,%,SHORT,,,R,"{""Context"":{""key"":""inverter_pf_sf"",""range"":[-10,10]}}",model 101 point PF; scaled by 10**inverter_pf_sf,,,
[inverter_1_base+23],inverter_pf_sf,Inverter PF_SF Scale Factor,,SHORT,,,R,,model 101 point PF_SF; PICS value -4,,,diagnostic
[inverter_1_base+24],inverter_wh,Inverter WattHours,Wh,ACC32,,,R,"{""Context"":{""key"":""inverter_wh_sf"",""range"":[-10,10]}}",model 101 point WH; scaled by 10**inverter_wh_sf,energy,total_increasing,
[inverter_1_base+26],inverter_wh_sf,Inverter WH_SF Scale Factor,,SHORT,,,R,,model 101 point WH_SF; PICS value 1,,,diagnostic
[inverter_1_base+27],inverter_dca,Inverter DC Amps,A,USHORT,,,R,"{""Context"":{""key"":""inverter_dca_sf"",""range"":[-10,10]}}",model 101 point DCA; scaled by 10**inverter_dca_sf,current,measurement,
[inverter_1_base+28],inverter_dca_sf,Inverter DCA_SF Scale Factor,,SHORT,,,R,,model 101 point DCA_SF; PICS value -1,,,diagnostic
[inverter_1_base+31],inverter_dcw,Inverter DC Watts,W,SHORT,,,R,"{""Context"":{""key"":""inverter_dcw_sf"",""range"":[-10,10]}}",model 101 point DCW; scaled by 10**inverter_dcw_sf,power,measurement,
[inverter_1_base+32],inverter_dcw_sf,Inverter DCW_SF Scale Factor,,SHORT,,,R,,model 101 point DCW_SF; PICS value 1,,,diagnostic
[inverter_1_base+33],inverter_tmpcab,Inverter Cabinet Temperature,C,SHORT,,,R,"{""Context"":{""key"":""inverter_tmp_sf"",""range"":[-10,10]}}",model 101 point TmpCab; scaled by 10**inverter_tmp_sf,temperature,measurement,
[inverter_1_base+34],inverter_tmpsnk,Inverter Heat Sink Temperature,C,SHORT,,,R,"{""Context"":{""key"":""inverter_tmp_sf"",""range"":[-10,10]}}",model 101 point TmpSnk; scaled by 10**inverter_tmp_sf,temperature,measurement,
[inverter_1_base+36],inverter_tmpot,Inverter Other Temperature,C,SHORT,,,R,"{""Context"":{""key"":""inverter_tmp_sf"",""range"":[-10,10]}}",model 101 point TmpOt; scaled by 10**inverter_tmp_sf,temperature,measurement,
[inverter_1_base+37],inverter_tmp_sf,Inverter Tmp_SF Scale Factor,,SHORT,,,R,,model 101 point Tmp_SF; PICS value -1,,,diagnostic
[inverter_1_base+38],inverter_st,Inverter Operating State,,USHORT,,,R,,model 101 point St,,,
[inverter_1_base+39],inverter_stvnd,Inverter Vendor Operating State,,USHORT,,,R,,model 101 point StVnd,,,
[inverter_1_base+40],inverter_evt1,Inverter Event1,,32BIT_FLAGS,"{""b0"": ""Ground fault (GROUND_FAULT)"", ""b1"": ""DC over voltage (DC_OVER_VOLT)"", ""b4"": ""Grid shutdown (GRID_DISCONNECT)"", ""b6"": ""Manual shutdown (MANUAL_SHUTDOWN)"", ""b7"": ""Over temperature (OVER_TEMP)"", ""b8"": ""Frequency above limit (OVER_FREQUENCY)"", ""b9"": ""Frequency under limit (UNDER_FREQUENCY)"", ""b10"": ""AC Voltage above limit (AC_OVER_VOLT)"", ""b11"": ""AC Voltage under limit (AC_UNDER_VOLT)"", ""b13"": ""Under temperature (UNDER_TEMP)"", ""b14"": ""Generic Memory or Communication error (internal) (MEMORY_LOSS)"", ""b15"": ""Hardware test failure (HW_TEST_FAILURE)""}",,R,,model 101 point Evt1,,,
[inverter_1_base+42],inverter_evt2,Inverter Event Bitfield 2,,32BIT_FLAGS,,,R,,model 101 point Evt2,,,
[inverter_1_base+44],inverter_evtvnd1,Inverter Vendor Event Bitfield 1,,32BIT_FLAGS,,,R,,model 101 point EvtVnd1,,,
[inverter_1_base+46],inverter_evtvnd2,Inverter Vendor Event Bitfield 2,,32BIT_FLAGS,,,R,,model 101 point EvtVnd2,,,
[inverter_1_base+48],inverter_evtvnd3,Inverter Vendor Event Bitfield 3,,32BIT_FLAGS,,,R,,model 101 point EvtVnd3,,,
[inverter_1_base+50],inverter_evtvnd4,Inverter Vendor Event Bitfield 4,,32BIT_FLAGS,,,R,,model 101 point EvtVnd4,,,
[model_120_1_base+0],nameplate_id,Nameplate Model ID,,USHORT,,,R,,model 120 point ID; fixed 120,,,diagnostic
[model_120_1_base+1],nameplate_l,Nameplate Model Length,,USHORT,,,R,,model 120 point L; fixed 26,,,diagnostic
[model_120_1_base+2],nameplate_dertyp,Nameplate DERTyp,,USHORT,,,R,,model 120 point DERTyp,,,
[model_120_1_base+3],nameplate_wrtg,Nameplate WRtg,W,USHORT,,,R,"{""Context"":{""key"":""nameplate_wrtg_sf"",""range"":[-10,10]}}",model 120 point WRtg; scaled by 10**nameplate_wrtg_sf,power,measurement,
[model_120_1_base+4],nameplate_wrtg_sf,Nameplate WRtg_SF Scale Factor,,SHORT,,,R,,model 120 point WRtg_SF; PICS value 1,,,diagnostic
[model_120_1_base+5],nameplate_vartg,Nameplate VARtg,VA,USHORT,,,R,"{""Context"":{""key"":""nameplate_vartg_sf"",""range"":[-10,10]}}",model 120 point VARtg; scaled by 10**nameplate_vartg_sf,apparent_power,measurement,
[model_120_1_base+6],nameplate_vartg_sf,Nameplate VARtg_SF Scale Factor,,SHORT,,,R,,model 120 point VARtg_SF; PICS value 1,,,diagnostic
[model_120_1_base+7],nameplate_varrtgq1,Nameplate VArRtgQ1,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ1; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+8],nameplate_varrtgq2,Nameplate VArRtgQ2,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ2; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+9],nameplate_varrtgq3,Nameplate VArRtgQ3,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ3; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+10],nameplate_varrtgq4,Nameplate VArRtgQ4,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ4; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+11],nameplate_varrtg_sf,Nameplate VArRtg_SF Scale Factor,,SHORT,,,R,,model 120 point VArRtg_SF; PICS value 1,,,diagnostic
[model_120_1_base+12],nameplate_artg,Nameplate ARtg,A,USHORT,,,R,"{""Context"":{""key"":""nameplate_artg_sf"",""range"":[-10,10]}}",model 120 point ARtg; scaled by 10**nameplate_artg_sf,current,measurement,
[model_120_1_base+13],nameplate_artg_sf,Nameplate ARtg_SF Scale Factor,,SHORT,,,R,,model 120 point ARtg_SF; PICS value 0,,,diagnostic
[model_120_1_base+14],nameplate_pfrtgq1,Nameplate PFRtgQ1,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ1; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+15],nameplate_pfrtgq2,Nameplate PFRtgQ2,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ2; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+16],nameplate_pfrtgq3,Nameplate PFRtgQ3,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ3; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+17],nameplate_pfrtgq4,Nameplate PFRtgQ4,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ4; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+18],nameplate_pfrtg_sf,Nameplate PFRtg_SF Scale Factor,,SHORT,,,R,,model 120 point PFRtg_SF; PICS value -3,,,diagnostic
[model_121_1_base+0],settings_id,Basic Settings Model ID,,USHORT,,,R,,model 121 point ID; fixed 121,,,diagnostic
[model_121_1_base+1],settings_l,Basic Settings Model Length,,USHORT,,,R,,model 121 point L; fixed 30,,,diagnostic
[model_121_1_base+2],settings_wmax,Basic Settings WMax,W,USHORT,,,RW,,"model 121 point WMax; RAW value, scale by 10**settings_wmax_sf",,,config
[model_121_1_base+7],settings_vamax,Basic Settings VAMax,VA,USHORT,,,RW,,"model 121 point VAMax; RAW value, scale by 10**settings_vamax_sf",,,config
[model_121_1_base+8],settings_varmaxq1,Basic Settings VArMaxQ1,var,SHORT,,,RW,,"model 121 point VArMaxQ1; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+9],settings_varmaxq2,Basic Settings VArMaxQ2,var,SHORT,,,RW,,"model 121 point VArMaxQ2; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+10],settings_varmaxq3,Basic Settings VArMaxQ3,var,SHORT,,,RW,,"model 121 point VArMaxQ3; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+11],settings_varmaxq4,Basic Settings VArMaxQ4,var,SHORT,,,RW,,"model 121 point VArMaxQ4; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+12],settings_wgra,Basic Settings WGra,% WMax/min,USHORT,,,RW,,"model 121 point WGra; RAW value, scale by 10**settings_wgra_sf",,,config
[model_121_1_base+22],settings_wmax_sf,Basic Settings WMax_SF Scale Factor,,SHORT,,,R,,model 121 point WMax_SF; PICS value 1,,,diagnostic
[model_121_1_base+26],settings_vamax_sf,Basic Settings VAMax_SF Scale Factor,,SHORT,,,R,,model 121 point VAMax_SF; PICS value 1,,,diagnostic
[model_121_1_base+27],settings_varmax_sf,Basic Settings VArMax_SF Scale Factor,,SHORT,,,R,,model 121 point VArMax_SF; PICS value 1,,,diagnostic
[model_121_1_base+28],settings_wgra_sf,Basic Settings WGra_SF Scale Factor,,SHORT,,,R,,model 121 point WGra_SF; PICS value -1,,,diagnostic
[model_122_1_base+0],status_id,Status Model ID,,USHORT,,,R,,model 122 point ID; fixed 122,,,diagnostic
[model_122_1_base+1],status_l,Status Model Length,,USHORT,,,R,,model 122 point L; fixed 44,,,diagnostic
[model_122_1_base+2],status_pvconn,Status PVConn,,16BIT_FLAGS,"{""b0"": ""CONNECTED""}",,R,,model 122 point PVConn,,,
[model_122_1_base+3],status_storconn,Status StorConn,,16BIT_FLAGS,"{""b0"": ""CONNECTED"", ""b1"": ""AVAILABLE"", ""b2"": ""OPERATING"", ""b3"": ""TEST""}",,R,,model 122 point StorConn,,,
[model_122_1_base+4],status_ecpconn,Status ECPConn,,16BIT_FLAGS,"{""b0"": ""CONNECTED""}",,R,,model 122 point ECPConn,,,
[model_122_1_base+5],status_actwh,Status ActWh,Wh,UINT64,,,R,,model 122 point ActWh,energy,total_increasing,
[model_122_1_base+33],status_stsetlimmsk,Status StSetLimMsk,,32BIT_FLAGS,"{""b0"": ""WMax"", ""b1"": ""VAMax"", ""b3"": ""VArMaxQ1"", ""b4"": ""VArMaxQ2"", ""b5"": ""VArMaxQ3"", ""b6"": ""VArMaxQ4""}",,R,,model 122 point StSetLimMsk,,,
[model_122_1_base+35],status_stactctl,Status StActCtl,,32BIT_FLAGS,"{""b0"": ""FixedW"", ""b1"": ""FixedVAR"", ""b2"": ""FixedPF""}",,R,,model 122 point StActCtl,,,
[model_122_1_base+41],status_tms,Status Tms,s,UINT,,,R,,model 122 point Tms,,,
[model_122_1_base+43],status_rtst,Status RtSt,,16BIT_FLAGS,"{""b0"": ""LVRT_ACTIVE"", ""b1"": ""HVRT_ACTIVE"", ""b2"": ""LFRT_ACTIVE"", ""b3"": ""HFRT_ACTIVE""}",,R,,model 122 point RtSt,,,
[model_122_1_base+44],status_ris,Status Ris,ohms,USHORT,,,R,"{""Context"":{""key"":""status_ris_sf"",""range"":[-10,10]}}",model 122 point Ris; scaled by 10**status_ris_sf,,,
[model_122_1_base+45],status_ris_sf,Status Ris_SF Scale Factor,,SHORT,,,R,,model 122 point Ris_SF; PICS value 3,,,diagnostic
[model_123_1_base+0],control_id,Controls Model ID,,USHORT,,,R,,model 123 point ID; fixed 123,,,diagnostic
[model_123_1_base+1],control_l,Controls Model Length,,USHORT,,,R,,model 123 point L; fixed 24,,,diagnostic
[model_123_1_base+2],control_conn_wintms,Controls Conn_WinTms,s,USHORT,,,RW,,model 123 point Conn_WinTms,,,config
[model_123_1_base+3],control_conn_rvrttms,Controls Conn_RvrtTms,s,USHORT,,,RW,,model 123 point Conn_RvrtTms,,,config
[model_123_1_base+4],control_conn,Controls Conn,,USHORT,,,RW,,model 123 point Conn,,,config
[model_123_1_base+5],control_wmaxlimpct,Controls WMaxLimPct,% WMax,USHORT,,,RW,,"model 123 point WMaxLimPct; RAW value, scale by 10**control_wmaxlimpct_sf",,,config
[model_123_1_base+6],control_wmaxlimpct_wintms,Controls WMaxLimPct_WinTms,s,USHORT,,,RW,,model 123 point WMaxLimPct_WinTms,,,config
[model_123_1_base+7],control_wmaxlimpct_rvrttms,Controls WMaxLimPct_RvrtTms,s,USHORT,,,RW,,model 123 point WMaxLimPct_RvrtTms,,,config
[model_123_1_base+8],control_wmaxlimpct_rmptms,Controls WMaxLimPct_RmpTms,s,USHORT,,,RW,,model 123 point WMaxLimPct_RmpTms,,,config
[model_123_1_base+9],control_wmaxlim_ena,Controls WMaxLim_Ena,,USHORT,,,RW,,model 123 point WMaxLim_Ena,,,config
[model_123_1_base+10],control_outpfset,Controls OutPFSet,cos(),SHORT,,,RW,,"model 123 point OutPFSet; RAW value, scale by 10**control_outpfset_sf",,,config
[model_123_1_base+11],control_outpfset_wintms,Controls OutPFSet_WinTms,s,USHORT,,,RW,,model 123 point OutPFSet_WinTms,,,config
[model_123_1_base+12],control_outpfset_rvrttms,Controls OutPFSet_RvrtTms,s,USHORT,,,RW,,model 123 point OutPFSet_RvrtTms,,,config
[model_123_1_base+13],control_outpfset_rmptms,Controls OutPFSet_RmpTms,s,USHORT,,,RW,,model 123 point OutPFSet_RmpTms,,,config
[model_123_1_base+14],control_outpfset_ena,Controls OutPFSet_Ena,,USHORT,,,RW,,model 123 point OutPFSet_Ena,,,config
[model_123_1_base+15],control_varwmaxpct,Controls VArWMaxPct,% WMax,SHORT,,,RW,,"model 123 point VArWMaxPct; RAW value, scale by 10**control_varpct_sf",,,config
[model_123_1_base+16],control_varmaxpct,Controls VArMaxPct,% VArMax,SHORT,,,RW,,"model 123 point VArMaxPct; RAW value, scale by 10**control_varpct_sf",,,config
[model_123_1_base+18],control_varpct_wintms,Controls VArPct_WinTms,s,USHORT,,,RW,,model 123 point VArPct_WinTms,,,config
[model_123_1_base+19],control_varpct_rvrttms,Controls VArPct_RvrtTms,s,USHORT,,,RW,,model 123 point VArPct_RvrtTms,,,config
[model_123_1_base+20],control_varpct_rmptms,Controls VArPct_RmpTms,s,USHORT,,,RW,,model 123 point VArPct_RmpTms,,,config
[model_123_1_base+21],control_varpct_mod,Controls VArPct_Mod,,USHORT,,,RW,,model 123 point VArPct_Mod,,,config
[model_123_1_base+22],control_varpct_ena,Controls VArPct_Ena,,USHORT,,,RW,,model 123 point VArPct_Ena,,,config
[model_123_1_base+23],control_wmaxlimpct_sf,Controls WMaxLimPct_SF Scale Factor,,SHORT,,,R,,model 123 point WMaxLimPct_SF; PICS value -1,,,diagnostic
[model_123_1_base+24],control_outpfset_sf,Controls OutPFSet_SF Scale Factor,,SHORT,,,R,,model 123 point OutPFSet_SF; PICS value -4,,,diagnostic
[model_123_1_base+25],control_varpct_sf,Controls VArPct_SF Scale Factor,,SHORT,,,R,,model 123 point VArPct_SF; PICS value -1,,,diagnostic
[model_160_1_base+0],mppt1_id,MPPT Model ID,,USHORT,,,R,,model 160 point ID; fixed 160,,,diagnostic
[model_160_1_base+1],mppt_l,MPPT Model Length,,USHORT,,,R,,model 160 point L; fixed 48,,,diagnostic
[model_160_1_base+2],mppt_dca_sf,MPPT Current Scale Factor Scale Factor,,SHORT,,,R,,model 160 point DCA_SF; PICS value -1,,,diagnostic
[model_160_1_base+3],mppt_dcv_sf,MPPT Voltage Scale Factor Scale Factor,,SHORT,,,R,,model 160 point DCV_SF; PICS value -1,,,diagnostic
[model_160_1_base+4],mppt_dcw_sf,MPPT Power Scale Factor Scale Factor,,SHORT,,,R,,model 160 point DCW_SF; PICS value 1,,,diagnostic
[model_160_1_base+6],mppt_evt,MPPT Global Events,,32BIT_FLAGS,"{""b0"": ""1 =Ground Fault (GROUND_FAULT)"", ""b1"": ""1 =Input Over Voltage (INPUT_OVER_VOLTAGE)"", ""b6"": ""1 =Manual Shutdown (MANUAL_SHUTDOWN)"", ""b7"": ""1 =Over Temperature (OVER_TEMP)"", ""b13"": ""Under Temperature (UNDER_TEMP)"", ""b14"": ""Memory Loss (MEMORY_LOSS)"", ""b15"": ""Arc Detection (ARC_DETECTION)"", ""b20"": ""Test Failed (TEST_FAILED)"", ""b21"": ""Under Voltage (INPUT_UNDER_VOLTAGE)"", ""b22"": ""Over Current (INPUT_OVER_CURRENT)""}",,R,,model 160 point Evt,,,
[model_160_1_base+8],mppt_n,MPPT Number of Modules,,USHORT,,,R,,model 160 point N,,,
[mppt_1_base+0],mppt2_id,MPPT Model ID,,USHORT,,,R,,model 160 point ID; fixed supported,,,diagnostic
[mppt_1_base+1],mppt1_idstr,MPPT 1 Input ID Sting,,ASCII.16,,,R,,model 160 point IDStr; 8 registers,,,diagnostic
[mppt_1_base+9],mppt1_dca,MPPT 1 DC Current,A,USHORT,,,R,"{""Context"":{""key"":""mppt_dca_sf"",""range"":[-10,10]}}",model 160 point DCA; scaled by 10**mppt_dca_sf,current,measurement,
[mppt_1_base+10],mppt1_dcv,MPPT 1 DC Voltage,V,USHORT,,,R,"{""Context"":{""key"":""mppt_dcv_sf"",""range"":[-10,10]}}",model 160 point DCV; scaled by 10**mppt_dcv_sf,voltage,measurement,
[mppt_1_base+11],mppt1_dcw,MPPT 1 DC Power,W,USHORT,,,R,"{""Context"":{""key"":""mppt_dcw_sf"",""range"":[-10,10]}}",model 160 point DCW; scaled by 10**mppt_dcw_sf,power,measurement,
[mppt_1_base+17],mppt1_dcst,MPPT 1 Operating State,,USHORT,,,R,,model 160 point DCSt,,,
[mppt_1_base+18],mppt1_dcevt,MPPT 1 Module Events,,32BIT_FLAGS,"{""b0"": ""1 =Ground Fault (GROUND_FAULT)"", ""b1"": ""1 =Input Over Voltage (INPUT_OVER_VOLTAGE)"", ""b6"": ""1 =Manual Shutdown (MANUAL_SHUTDOWN)"", ""b7"": ""1 =Over Temperature (OVER_TEMP)"", ""b13"": ""Under Temperature (UNDER_TEMP)"", ""b14"": ""Memory Loss (MEMORY_LOSS)"", ""b15"": ""Arc Detection (ARC_DETECTION)"", ""b20"": ""Test Failed (TEST_FAILED)"", ""b21"": ""Under Voltage (INPUT_UNDER_VOLTAGE)"", ""b22"": ""Over Current (INPUT_OVER_CURRENT)""}",,R,,model 160 point DCEvt,,,
[mppt_2_base+0],mppt3_id,MPPT Model ID,,USHORT,,,R,,model 160 point ID; fixed supported,,,diagnostic
[mppt_2_base+1],mppt2_idstr,MPPT 2 Input ID Sting,,ASCII.16,,,R,,model 160 point IDStr; 8 registers,,,diagnostic
[mppt_2_base+9],mppt2_dca,MPPT 2 DC Current,A,USHORT,,,R,"{""Context"":{""key"":""mppt_dca_sf"",""range"":[-10,10]}}",model 160 point DCA; scaled by 10**mppt_dca_sf,current,measurement,
[mppt_2_base+10],mppt2_dcv,MPPT 2 DC Voltage,V,USHORT,,,R,"{""Context"":{""key"":""mppt_dcv_sf"",""range"":[-10,10]}}",model 160 point DCV; scaled by 10**mppt_dcv_sf,voltage,measurement,
[mppt_2_base+11],mppt2_dcw,MPPT 2 DC Power,W,USHORT,,,R,"{""Context"":{""key"":""mppt_dcw_sf"",""range"":[-10,10]}}",model 160 point DCW; scaled by 10**mppt_dcw_sf,power,measurement,
[mppt_2_base+17],mppt2_dcst,MPPT 2 Operating State,,USHORT,,,R,,model 160 point DCSt,,,
[mppt_2_base+18],mppt2_dcevt,MPPT 2 Module Events,,32BIT_FLAGS,,,R,,model 160 point DCEvt,,,
[model_65230_1_base+0],latch_id,Latch Model ID,,USHORT,,,R,,model 65230 point ID; fixed 65230,,,diagnostic
[model_65230_1_base+1],latch_l,Latch Model Length,,USHORT,,,R,,model 65230 point L; fixed 1,,,diagnostic
[model_65230_1_base+2],latch_latchrest_ena,Latch LatchRest_Ena,,USHORT,,,RW,,model 65230 point LatchRest_Ena,,,config
[model_65233_1_base+0],meter_id,Meter Model ID,,USHORT,,,R,,model 65233 point ID; fixed 65233,,,diagnostic
[model_65233_1_base+1],meter_l,Meter Model Length,,USHORT,,,R,,model 65233 point L; fixed 183,,,diagnostic
[model_65233_1_base+3],meter_v_sf,Meter V_SF Scale Factor,,SHORT,,,R,,model 65233 point V_SF; PICS value -1,,,diagnostic
[model_65233_1_base+4],meter_a_sf,Meter A_SF Scale Factor,,SHORT,,,R,,model 65233 point A_SF; PICS value -1,,,diagnostic
[model_65233_1_base+5],meter_w_sf,Meter W_SF Scale Factor,,SHORT,,,R,,model 65233 point W_SF; PICS value 1,,,diagnostic
[model_65233_1_base+6],meter_var_sf,Meter VAr_SF Scale Factor,,SHORT,,,R,,model 65233 point VAr_SF; PICS value 1,,,diagnostic
[model_65233_1_base+9],meter_hz_sf,Meter Hz_SF Scale Factor,,SHORT,,,R,,model 65233 point Hz_SF; PICS value -2,,,diagnostic
[model_65233_1_base+13],meter_n,Meter Number of modules,,USHORT,,,R,,model 65233 point N,,,
[model_65233_1_base+15],meter_insmd,Meter Meter grid insertion mode,,USHORT,,,R,,model 65233 point InsMd,,,
[model_65233_1_base+16],meter_mn,Meter Manufacturer,,ASCII.32,,,R,,model 65233 point Mn; 16 registers,,,diagnostic
[model_65233_1_base+32],meter_md,Meter Model,,ASCII.32,,,R,,model 65233 point Md; 16 registers,,,diagnostic
[model_65233_1_base+56],meter_vr,Meter Version,,ASCII.16,,,R,,model 65233 point Vr; 8 registers,,,diagnostic
[model_65233_1_base+64],meter_sn,Meter Serial Number,,ASCII.32,,,R,,model 65233 point SN; 16 registers,,,diagnostic
[model_65233_1_base+80],meter_da,Meter Device Address,,USHORT,,,R,,model 65233 point DA,,,
[model_65233_1_base+89],meter_phvph1,Meter Phase Voltage L1-N,V,USHORT,,,R,"{""Context"":{""key"":""meter_v_sf"",""range"":[-10,10]}}",model 65233 point PhVph1; scaled by 10**meter_v_sf,voltage,measurement,
[model_65233_1_base+90],meter_phvph2,Meter Phase Voltage L2-N,V,USHORT,,,R,"{""Context"":{""key"":""meter_v_sf"",""range"":[-10,10]}}",model 65233 point PhVph2; scaled by 10**meter_v_sf,voltage,measurement,
[model_65233_1_base+91],meter_phvph3,Meter Phase Voltage L3-N,V,USHORT,,,R,"{""Context"":{""key"":""meter_v_sf"",""range"":[-10,10]}}",model 65233 point PhVph3; scaled by 10**meter_v_sf,voltage,measurement,
[model_65233_1_base+92],meter_aph1,Meter Amps Phase L1,A,USHORT,,,R,"{""Context"":{""key"":""meter_a_sf"",""range"":[-10,10]}}",model 65233 point Aph1; scaled by 10**meter_a_sf,current,measurement,
[model_65233_1_base+93],meter_aph2,Meter Amps Phase L2,A,USHORT,,,R,"{""Context"":{""key"":""meter_a_sf"",""range"":[-10,10]}}",model 65233 point Aph2; scaled by 10**meter_a_sf,current,measurement,
[model_65233_1_base+94],meter_aph3,Meter Amps Phase L3,A,USHORT,,,R,"{""Context"":{""key"":""meter_a_sf"",""range"":[-10,10]}}",model 65233 point Aph3; scaled by 10**meter_a_sf,current,measurement,
[model_65233_1_base+96],meter_wph1,Meter Watts L1,W,SHORT,,,R,"{""Context"":{""key"":""meter_w_sf"",""range"":[-10,10]}}",model 65233 point Wph1; scaled by 10**meter_w_sf,power,measurement,
[model_65233_1_base+97],meter_wph2,Meter Watts L2,W,SHORT,,,R,"{""Context"":{""key"":""meter_w_sf"",""range"":[-10,10]}}",model 65233 point Wph2; scaled by 10**meter_w_sf,power,measurement,
[model_65233_1_base+98],meter_wph3,Meter Watts L3,W,SHORT,,,R,"{""Context"":{""key"":""meter_w_sf"",""range"":[-10,10]}}",model 65233 point Wph3; scaled by 10**meter_w_sf,power,measurement,
[model_65233_1_base+99],meter_w,Meter Watts,W,SHORT,,,R,"{""Context"":{""key"":""meter_w_sf"",""range"":[-10,10]}}",model 65233 point W; scaled by 10**meter_w_sf,power,measurement,
[model_65233_1_base+100],meter_varph1,Meter Reactive Power L1,W,SHORT,,,R,"{""Context"":{""key"":""meter_var_sf"",""range"":[-10,10]}}",model 65233 point VArPh1; scaled by 10**meter_var_sf,power,measurement,
[model_65233_1_base+101],meter_varph2,Meter Reactive Power L2,W,SHORT,,,R,"{""Context"":{""key"":""meter_var_sf"",""range"":[-10,10]}}",model 65233 point VArPh2; scaled by 10**meter_var_sf,power,measurement,
[model_65233_1_base+102],meter_varph3,Meter Reactive Power L3,W,SHORT,,,R,"{""Context"":{""key"":""meter_var_sf"",""range"":[-10,10]}}",model 65233 point VArPh3; scaled by 10**meter_var_sf,power,measurement,
[model_65233_1_base+103],meter_var,Meter Reactive Power,W,SHORT,,,R,"{""Context"":{""key"":""meter_var_sf"",""range"":[-10,10]}}",model 65233 point VAr; scaled by 10**meter_var_sf,power,measurement,
[model_65233_1_base+112],meter_hz,Meter Grid frequency,Hz,USHORT,,,R,"{""Context"":{""key"":""meter_hz_sf"",""range"":[-10,10]}}",model 65233 point Hz; scaled by 10**meter_hz_sf,frequency,measurement,
[model_65234_1_base+0],battery_id,Battery Model ID,,USHORT,,,R,,model 65234 point ID; fixed 65234,,,diagnostic
[model_65234_1_base+1],battery_l,Battery Model Length,,USHORT,,,R,,model 65234 point L; fixed 315,,,diagnostic
[model_65234_1_base+2],battery_v_sf,Battery Voltage Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point V_SF; PICS value -1,,,diagnostic
[model_65234_1_base+3],battery_a_sf,Battery Current Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point A_SF; PICS value -1,,,diagnostic
[model_65234_1_base+4],battery_w_sf,Battery Power Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point W_SF; PICS value 0,,,diagnostic
[model_65234_1_base+5],battery_tmp_sf,Battery Temperature Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point Tmp_SF; PICS value -1,,,diagnostic
[model_65234_1_base+6],battery_soc_sf,Battery State of Charge (SoC) Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point SoC_SF; PICS value 0,,,diagnostic
[model_65234_1_base+7],battery_soh_sf,Battery State of Health (SoH) Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point SoH_SF; PICS value 0,,,diagnostic
[model_65234_1_base+9],battery_ah_sf,Battery Charge Scale Factor Scale Factor,,SHORT,,,R,,model 65234 point AH_SF; PICS value 0,,,diagnostic
[model_65234_1_base+10],battery_n,Battery Number of Battery units,,USHORT,,,R,,model 65234 point N,,,
[model_65234_1_base+11],battery_soc,Battery State Of Charge (SoC),%,USHORT,,,R,"{""Context"":{""key"":""battery_soc_sf"",""range"":[-10,10]}}",model 65234 point SoC; scaled by 10**battery_soc_sf,,,
[model_65234_1_base+12],battery_w,Battery Total Batteries power,W,SHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point W; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+13],battery1_mn,Battery 1 Manufacturer,,ASCII.32,,,R,,model 65234 point Mn; 16 registers,,,diagnostic
[model_65234_1_base+29],battery1_md,Battery 1 Model,,ASCII.32,,,R,,model 65234 point Md; 16 registers,,,diagnostic
[model_65234_1_base+53],battery1_vr,Battery 1 Version,,ASCII.16,,,R,,model 65234 point Vr; 8 registers,,,diagnostic
[model_65234_1_base+61],battery1_sn,Battery 1 Serial Number,,ASCII.32,,,R,,model 65234 point SN; 16 registers,,,diagnostic
[model_65234_1_base+79],battery1_ba,Battery 1 Current - Battery unit,A,SHORT,,,R,"{""Context"":{""key"":""battery_a_sf"",""range"":[-10,10]}}",model 65234 point BA; scaled by 10**battery_a_sf,current,measurement,
[model_65234_1_base+80],battery1_bv,Battery 1 Voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point BV; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+81],battery1_bw,Battery 1 Power - Battery unit,W,SHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point BW; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+82],battery1_tmpch,Battery 1 charger Temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCh; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+83],battery1_bsoc,Battery 1 State of Charge - Battery unit,%,USHORT,,,R,"{""Context"":{""key"":""battery_soc_sf"",""range"":[-10,10]}}",model 65234 point BSoC; scaled by 10**battery_soc_sf,,,
[model_65234_1_base+84],battery1_vcellmax,Battery 1 Max cell voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point VcellMax; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+85],battery1_vcellmin,Battery 1 Min cell voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point VcellMin; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+86],battery1_tmpcellmax,Battery 1 Max cell temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCellMax; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+87],battery1_tmpcellmin,Battery 1 Min cell temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCellMin; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+88],battery1_soh,Battery 1 State of Health - Battery unit,%,USHORT,,,R,"{""Context"":{""key"":""battery_soh_sf"",""range"":[-10,10]}}",model 65234 point SoH; scaled by 10**battery_soh_sf,,,
[model_65234_1_base+89],battery1_shu,Battery 1 Last time of health check - Battery unit,s,UINT64,,,R,,model 65234 point SHU,,,
[model_65234_1_base+93],battery1_wchmax,Battery 1 Max charge power (lifetime) - Battery unit,W,USHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point WChMax; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+94],battery1_wdischmax,Battery 1 Max discharge power (lifetime) - Battery unit,W,USHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point WDischMax; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+99],battery1_fullah,Battery 1 Full charge capacity - Battery unit,Ah,USHORT,,,R,"{""Context"":{""key"":""battery_ah_sf"",""range"":[-10,10]}}",model 65234 point FullAH; scaled by 10**battery_ah_sf,,,
[model_65234_1_base+100],battery1_whch,Battery Energy charged (Lifetime) - Battery unit,Wh,UINT64,,,R,,model 65234 point WHCh,energy,total_increasing,
[model_65234_1_base+104],battery1_whdisch,Battery Energy discharged (Lifetime) - Battery unit,Wh,UINT64,,,R,,model 65234 point WHDisch,energy,total_increasing,
[model_65234_1_base+108],battery1_cycles,Battery 1 Cycle count - Battery unit,,UINT,,,R,,model 65234 point Cycles,,,
[model_65234_1_base+111],battery2_mn,Battery 2 Manufacturer,,ASCII.32,,,R,,model 65234 point Mn; 16 registers,,,diagnostic
[model_65234_1_base+127],battery2_md,Battery 2 Model,,ASCII.32,,,R,,model 65234 point Md; 16 registers,,,diagnostic
[model_65234_1_base+151],battery2_vr,Battery 2 Version,,ASCII.16,,,R,,model 65234 point Vr; 8 registers,,,diagnostic
[model_65234_1_base+159],battery2_sn,Battery 2 Serial Number,,ASCII.32,,,R,,model 65234 point SN; 16 registers,,,diagnostic
[model_65234_1_base+177],battery2_ba,Battery 2 Current - Battery unit,A,SHORT,,,R,"{""Context"":{""key"":""battery_a_sf"",""range"":[-10,10]}}",model 65234 point BA; scaled by 10**battery_a_sf,current,measurement,
[model_65234_1_base+178],battery2_bv,Battery 2 Voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point BV; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+179],battery2_bw,Battery 2 Power - Battery unit,W,SHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point BW; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+180],battery2_tmpch,Battery 2 charger Temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCh; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+181],battery2_bsoc,Battery 2 State of Charge - Battery unit,%,USHORT,,,R,"{""Context"":{""key"":""battery_soc_sf"",""range"":[-10,10]}}",model 65234 point BSoC; scaled by 10**battery_soc_sf,,,
[model_65234_1_base+182],battery2_vcellmax,Battery 2 Max cell voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point VcellMax; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+183],battery2_vcellmin,Battery 2 Min cell voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point VcellMin; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+184],battery2_tmpcellmax,Battery 2 Max cell temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCellMax; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+185],battery2_tmpcellmin,Battery 2 Min cell temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCellMin; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+186],battery2_soh,Battery 2 State of Health - Battery unit,%,USHORT,,,R,"{""Context"":{""key"":""battery_soh_sf"",""range"":[-10,10]}}",model 65234 point SoH; scaled by 10**battery_soh_sf,,,
[model_65234_1_base+187],battery2_shu,Battery 2 Last time of health check - Battery unit,s,UINT64,,,R,,model 65234 point SHU,,,
[model_65234_1_base+191],battery2_wchmax,Battery 2 Max charge power (lifetime) - Battery unit,W,USHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point WChMax; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+192],battery2_wdischmax,Battery 2 Max discharge power (lifetime) - Battery unit,W,USHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point WDischMax; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+197],battery2_fullah,Battery 2 Full charge capacity - Battery unit,Ah,USHORT,,,R,"{""Context"":{""key"":""battery_ah_sf"",""range"":[-10,10]}}",model 65234 point FullAH; scaled by 10**battery_ah_sf,,,
[model_65234_1_base+206],battery2_cycles,Battery 2 Cycle count - Battery unit,,UINT,,,R,,model 65234 point Cycles,,,
[model_65234_1_base+209],battery3_mn,Battery 3 Manufacturer,,ASCII.32,,,R,,model 65234 point Mn; 16 registers,,,diagnostic
[model_65234_1_base+225],battery3_md,Battery 3 Model,,ASCII.32,,,R,,model 65234 point Md; 16 registers,,,diagnostic
[model_65234_1_base+249],battery3_vr,Battery 3 Version,,ASCII.16,,,R,,model 65234 point Vr; 8 registers,,,diagnostic
[model_65234_1_base+257],battery3_sn,Battery 3 Serial Number,,ASCII.32,,,R,,model 65234 point SN; 16 registers,,,diagnostic
[model_65234_1_base+275],battery3_ba,Battery 3 Current - Battery unit,A,SHORT,,,R,"{""Context"":{""key"":""battery_a_sf"",""range"":[-10,10]}}",model 65234 point BA; scaled by 10**battery_a_sf,current,measurement,
[model_65234_1_base+276],battery3_bv,Battery 3 Voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point BV; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+277],battery3_bw,Battery 3 Power - Battery unit,W,SHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point BW; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+278],battery3_tmpch,Battery 3 charger Temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCh; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+279],battery3_bsoc,Battery 3 State of Charge - Battery unit,%,USHORT,,,R,"{""Context"":{""key"":""battery_soc_sf"",""range"":[-10,10]}}",model 65234 point BSoC; scaled by 10**battery_soc_sf,,,
[model_65234_1_base+280],battery3_vcellmax,Battery 3 Max cell voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point VcellMax; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+281],battery3_vcellmin,Battery 3 Min cell voltage - Battery unit,V,USHORT,,,R,"{""Context"":{""key"":""battery_v_sf"",""range"":[-10,10]}}",model 65234 point VcellMin; scaled by 10**battery_v_sf,voltage,measurement,
[model_65234_1_base+282],battery3_tmpcellmax,Battery 3 Max cell temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCellMax; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+283],battery3_tmpcellmin,Battery 3 Min cell temperature - Battery unit,C,USHORT,,,R,"{""Context"":{""key"":""battery_tmp_sf"",""range"":[-10,10]}}",model 65234 point TmpCellMin; scaled by 10**battery_tmp_sf,temperature,measurement,
[model_65234_1_base+284],battery3_soh,Battery 3 State of Health - Battery unit,%,USHORT,,,R,"{""Context"":{""key"":""battery_soh_sf"",""range"":[-10,10]}}",model 65234 point SoH; scaled by 10**battery_soh_sf,,,
[model_65234_1_base+285],battery3_shu,Battery 3 Last time of health check - Battery unit,s,UINT64,,,R,,model 65234 point SHU,,,
[model_65234_1_base+289],battery3_wchmax,Battery 3 Max charge power (lifetime) - Battery unit,W,USHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point WChMax; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+290],battery3_wdischmax,Battery 3 Max discharge power (lifetime) - Battery unit,W,USHORT,,,R,"{""Context"":{""key"":""battery_w_sf"",""range"":[-10,10]}}",model 65234 point WDischMax; scaled by 10**battery_w_sf,power,measurement,
[model_65234_1_base+295],battery3_fullah,Battery 3 Full charge capacity - Battery unit,Ah,USHORT,,,R,"{""Context"":{""key"":""battery_ah_sf"",""range"":[-10,10]}}",model 65234 point FullAH; scaled by 10**battery_ah_sf,,,
[model_65234_1_base+304],battery3_cycles,Battery 3 Cycle count - Battery unit,,UINT,,,R,,model 65234 point Cycles,,,
