register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: ABB/FIMER 'Modbus RTU Register Map - Version GT05, TRIO-20.0(27.6)-TL-OUTD (rev 1.6, 2016)' (vendor document). ABB's tables give 1-based Modbus Data Addresses and state that the PDU address on the wire is one less, so every CSV register here is the table address minus 1 (each note shows the table address).",,,,,,,,,,,,
"# FUNCTION CODES: measurements are input registers (FC04); heartbeat and grid measures in the holding map are FC03. Controls and set points (holding 180-227, 299, 501-516) are writable in the inverter but deliberately not mapped here.",,,,,,,,,,,,
"# FLOAT WORD ORDER IS INFERRED: this document calls its floats 'IEEE 32 Float' and does not state the word order. ABB's later TRIO-50/60 document defines the same family's floats as word-swapped (low register first) and says its plant-controller registers 0507-0516 (identical addresses and types) also apply to TRIO-20/27.6, so Register_Endian little_endian-CDAB is applied to every float row. Not verified on hardware: if values look wrong (for example 1e-30 or 1e+30), remove the adjustment from the float rows.",,,,,,,,,,,,
"# ENERGY TYPE IS INCONSISTENT IN ABB'S DOCUMENTS: this GT05 document lists the energy counters as IEEE floats, but ABB's GB00 revision history says the same registers were changed from float to U32 in 2015 and the 50/60 document uses U32. The document as written (float) is followed here; if energy values are absurd, change these six rows to UINT with no adjustment.",,,,,,,,,,,,
"# SERIAL: RS-485, 8 data bits, 1 stop bit, no parity, 2400-115200 baud; default 19200 on the EU version and 9600 on the US/JP versions.",,,,,,,,,,,,
# READS: the inverter answers a request containing an unmapped register with exception 2; the app's reads start and end on mapped registers.,,,,,,,,,,,,
# NOT COVERED: writable controls and set points; auxiliary-board serial/part numbers and production dates; the ABB state tables list only the values shown (the inverter-state and DC/DC tables are abbreviated by ABB).,,,,,,,,,,,,
99,inverter_start_register,Inverter - Start Register,,USHORT,,,R,,table 100; fixed 4370,,,diagnostic
100,inverter_map_size,Inverter - Map Size,,USHORT,,,R,,table 101; fixed 72,,,diagnostic
101,inverter_map_version,Inverter - Map Version,,USHORT,,,R,,table 102; fixed 02,,,diagnostic
102,inverter_address,Inverter Address,,USHORT,,,R,,table 103,,,diagnostic
103~108,serial_number,Inverter Serial Number,,ASCII,,,R,,"table 104-109; one character per register. Six characters, SN0 first.",,,diagnostic
109~114,part_number,Inverter Part Number,,ASCII,,,R,,"table 110-115; one character per register. Six characters, PN0 first.",,,diagnostic
115,model_type,Inverter Model Identifier,,USHORT,,,R,,table 116; ASCII code (ABB note 2),,,diagnostic
116,grid_type,Country/Grid Standard,,USHORT,,,R,,table 117; ASCII code (ABB note 3),,,diagnostic
117,transformer_type,Transformer Type,,USHORT,,,R,,table 118; ASCII code (ABB note 4),,,diagnostic
118,inverter_type,Inverter Type,,USHORT,,,R,,table 119; ASCII code (ABB note 5),,,diagnostic
119~120,manufacture_week,Inverter Week of Production,,ASCII,,,R,,table 120-121; one character per register. High byte then low byte.,,,diagnostic
121~122,manufacture_year,Inverter Year of Production,,ASCII,,,R,,table 122-123; one character per register. High byte then low byte.,,,diagnostic
123,global_state,Global State,,USHORT,,,R,,table 124; ABB note 6 (state 6 = Run),,,
124,inverter_state,Inverter State,,USHORT,,,R,,table 125; ABB note 7,,,
125,dcdc1_state,DC/DC Channel 1 State,,USHORT,,,R,,table 126; ABB note 8,,,diagnostic
126,dcdc2_state,DC/DC Channel 2 State,,USHORT,,,R,,table 127; ABB note 8,,,diagnostic
127,alarm_state,Alarm State,,USHORT,,,R,,table 128; ABB note 9,,,
128,display_board_presence,Display Board Presence,,USHORT,,,R,,"table 129; 0 = not present, 1 = present",,,diagnostic
129,comm_board_presence,Communication Board Presence,,USHORT,,,R,,"table 130; 0 = not present, 1 = present",,,diagnostic
130,fuse_board_presence,Fuse Control Board Presence,,USHORT,,,R,,table 131; not used in the US model,,,diagnostic
131,daily_energy,Daily Energy,Wh,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 132; IEEE-754 float, word-swapped (low register first). Document lists this as a float.",energy,total_increasing,
133,total_energy,Total Energy,kWh,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 134; IEEE-754 float, word-swapped (low register first). Document lists this as a float.",energy,total_increasing,
135,partial_energy,Partial Energy,kWh,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 136; IEEE-754 float, word-swapped (low register first). Document lists this as a float.",energy,total_increasing,
137,weekly_energy,Week Energy,kWh,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 138; IEEE-754 float, word-swapped (low register first). Document lists this as a float.",energy,total_increasing,
139,monthly_energy,Monthly Energy,kWh,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 140; IEEE-754 float, word-swapped (low register first). Document lists this as a float.",energy,total_increasing,
141,yearly_energy,Yearly Energy,kWh,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 142; IEEE-754 float, word-swapped (low register first). Document lists this as a float.",energy,total_increasing,
143,grid_voltage,Grid Voltage (Phase R to Neutral),V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 144; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
145,grid_current,Grid Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 146; IEEE-754 float, word-swapped (low register first).",current,measurement,
147,grid_power,Grid Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 148; IEEE-754 float, word-swapped (low register first).",power,measurement,
149,grid_frequency,Frequency,Hz,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 150; IEEE-754 float, word-swapped (low register first).",frequency,measurement,
151,dc1_power,Input 1 Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 152; IEEE-754 float, word-swapped (low register first).",power,measurement,
153,dc1_voltage,Input 1 Voltage,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 154; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
155,dc1_current,Input 1 Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 156; IEEE-754 float, word-swapped (low register first).",current,measurement,
157,dc2_power,Input 2 Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 158; IEEE-754 float, word-swapped (low register first).",power,measurement,
159,dc2_voltage,Input 2 Voltage,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 160; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
161,dc2_current,Input 2 Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 162; IEEE-754 float, word-swapped (low register first).",current,measurement,
163,inverter_temperature,Inverter Temperature,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 164; IEEE-754 float, word-swapped (low register first).",temperature,measurement,
165,booster_temperature,Booster Temperature,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 166; IEEE-754 float, word-swapped (low register first).",temperature,measurement,
167,isolation_resistance,Isolation Resistance,MOhm,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 168; IEEE-754 float, word-swapped (low register first).",,measurement,
169,wind_generator_frequency,Wind Generator Frequency,Hz,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 170; IEEE-754 float, word-swapped (low register first).",frequency,measurement,diagnostic
171,cos_phi,Cos(phi),,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 172; IEEE-754 float, word-swapped (low register first).",power_factor,measurement,
173,inverter_presence,Inverter Presence,,USHORT,,,R,,"table 174; 0 = not present, 1 = present",,,diagnostic
307,comm_board_states4,Communication Board States (Byte 4),,8BIT_FLAGS,"{""b0"": ""OTH active"", ""b1"": ""Arc fault present"", ""b2"": ""Arc detector failure present""}",,R,,table 308,,,diagnostic
308,comm_board_states5,Communication Board States (Byte 5),,8BIT_FLAGS,"{""b0"": ""SD card present"", ""b1"": ""SD card ok"", ""b2"": ""Exp. board present"", ""b3"": ""Wi-Fi board present"", ""b5"": ""SPD DC 1 ok"", ""b6"": ""SPD DC 2 ok"", ""b7"": ""SPD AC ok""}",,R,,table 309,,,diagnostic
309,fuse_board_states0,Fuse Control Board States (Byte 0),,8BIT_FLAGS,"{""b0"": ""One or more strings in fault"", ""b1"": ""Overvoltage active"", ""b2"": ""One or more unbalanced currents"", ""b3"": ""Overcurrent active"", ""b4"": ""Calibration not ok"", ""b5"": ""EEPROM (location 1) not ok"", ""b6"": ""EEPROM (location 2) not ok"", ""b7"": ""String self-test not passed""}",,R,,table 310; not used in the US model,,,diagnostic
310,fuse_board_states1,Fuse Control Board States (Byte 1),,8BIT_FLAGS,"{""b0"": ""String 2C fault"", ""b1"": ""String 2B fault"", ""b2"": ""String 2A fault"", ""b3"": ""String 1E fault"", ""b4"": ""String 1D fault"", ""b5"": ""String 1C fault"", ""b6"": ""String 1B fault"", ""b7"": ""String 1A fault""}",,R,,table 311; not used in the US model,,,diagnostic
311,fuse_board_states2,Fuse Control Board States (Byte 2),,8BIT_FLAGS,"{""b6"": ""String 2E fault"", ""b7"": ""String 2D fault""}",,R,,table 312; not used in the US model,,,diagnostic
312,fuse_board_states3,Fuse Control Board States (Byte 3),,8BIT_FLAGS,"{""b0"": ""Current 2C unbalanced"", ""b1"": ""Current 2B unbalanced"", ""b2"": ""Current 2A unbalanced"", ""b3"": ""Current 1E unbalanced"", ""b4"": ""Current 1D unbalanced"", ""b5"": ""Current 1C unbalanced"", ""b6"": ""Current 1B unbalanced"", ""b7"": ""Current 1A unbalanced""}",,R,,table 313; not used in the US model,,,diagnostic
313,fuse_board_states4,Fuse Control Board States (Byte 4),,8BIT_FLAGS,"{""b0"": ""String 1B self-test not passed"", ""b1"": ""String 1A self-test not passed"", ""b6"": ""Current 2E unbalanced"", ""b7"": ""Current 2D unbalanced""}",,R,,table 314; not used in the US model,,,diagnostic
368,fuse_board_states5,Fuse Control Board States (Byte 5),,8BIT_FLAGS,"{""b0"": ""String 2E self-test not passed"", ""b1"": ""String 2D self-test not passed"", ""b2"": ""String 2C self-test not passed"", ""b3"": ""String 2B self-test not passed"", ""b4"": ""String 2A self-test not passed"", ""b5"": ""String 1E self-test not passed"", ""b6"": ""String 1D self-test not passed"", ""b7"": ""String 1C self-test not passed""}",,R,,table 369; not used in the US model,,,diagnostic
314,comm_board_pt100,Communication Board PT100,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 315; IEEE-754 float, word-swapped (low register first).",temperature,measurement,diagnostic
316,comm_board_pt1000,Communication Board PT1000,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 317; IEEE-754 float, word-swapped (low register first).",temperature,measurement,diagnostic
318,comm_board_analog1,Communication Board Analog Input 1,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 319; IEEE-754 float, word-swapped (low register first). Volts or milliamps depending on the input configuration.",,measurement,diagnostic
320,comm_board_analog2,Communication Board Analog Input 2,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 321; IEEE-754 float, word-swapped (low register first). Volts or milliamps depending on the input configuration.",,measurement,diagnostic
322,comm_board_ntc,Communication Board NTC,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 323; IEEE-754 float, word-swapped (low register first).",temperature,measurement,diagnostic
324,fuse_voltage_1a,Fuse Control Board Voltage 1A,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 325; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
326,fuse_voltage_1b,Fuse Control Board Voltage 1B,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 327; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
328,fuse_voltage_1c,Fuse Control Board Voltage 1C,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 329; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
330,fuse_voltage_1d,Fuse Control Board Voltage 1D,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 331; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
332,fuse_voltage_1e,Fuse Control Board Voltage 1E,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 333; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
334,fuse_voltage_2a,Fuse Control Board Voltage 2A,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 335; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
336,fuse_voltage_2b,Fuse Control Board Voltage 2B,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 337; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
338,fuse_voltage_2c,Fuse Control Board Voltage 2C,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 339; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
340,fuse_voltage_2d,Fuse Control Board Voltage 2D,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 341; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
342,fuse_voltage_2e,Fuse Control Board Voltage 2E,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 343; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
344,fuse_voltage_ch1,Fuse Control Board Voltage Channel 1,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 345; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
346,fuse_voltage_ch2,Fuse Control Board Voltage Channel 2,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 347; IEEE-754 float, word-swapped (low register first). Not used in the US model.",voltage,measurement,
348,fuse_current_1a,Fuse Control Board Current 1A,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 349; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
350,fuse_current_1b,Fuse Control Board Current 1B,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 351; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
352,fuse_current_1c,Fuse Control Board Current 1C,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 353; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
354,fuse_current_1d,Fuse Control Board Current 1D,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 355; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
356,fuse_current_1e,Fuse Control Board Current 1E,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 357; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
358,fuse_current_2a,Fuse Control Board Current 2A,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 359; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
360,fuse_current_2b,Fuse Control Board Current 2B,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 361; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
362,fuse_current_2c,Fuse Control Board Current 2C,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 363; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
364,fuse_current_2d,Fuse Control Board Current 2D,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 365; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
366,fuse_current_2e,Fuse Control Board Current 2E,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 367; IEEE-754 float, word-swapped (low register first). Per-string current. Not used in the US model.",current,measurement,
3649~3652,register_map_version,Registers Map Version,,ASCII,,,R,,"table 3650-3653; one character per register. Type, inverter family, major and minor version as ASCII (""GT.."" / ""GB00"").",,,diagnostic
