register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: ABB/FIMER 'Modbus RTU Register Map - Version Gt03.0, TRIO-50.0/60.0-TL-OUTD / TRIO-TM-50.0-400 / TRIO-TM-60.0-480 (rev 3.4, 2019)' (vendor document). ABB's tables give 1-based Modbus Data Addresses and state that the PDU address on the wire is one less, so every CSV register here is the table address minus 1 (each note shows the table address).",,,,,,,,,,,,
# APPLIES TO: TRIO-50.0/60.0-TL-OUTD (EU/US/JP). The TM-only DC inputs 2 and 3 are not mapped here because a TL inverter answers them with exception 2; use abb_fimer_trio_tm_50_60 for the TM models.,,,,,,,,,,,,
"# FUNCTION CODES: measurements are input registers (FC04). The holding map (FC03 read, FC06/FC16 write) has the heartbeat and grid measures plus ABB's documented controls, marked RW with ABB's range for write validation. Whether anything can actually be written is decided by the app's gates (transport write_enabled and the per-register W toggle in the web UI).",,,,,,,,,,,,
"# BYTE ORDER: ABB 'Byte order: Big-endian'. U32 counters are high register first (the app default). Floats are ABB's 'SF32' = Word Swapped Floating Point (low register first), so each float row carries Register_Endian little_endian-CDAB. ABB's example: output power 20000 W is returned as registers 0x4000 0x469C.",,,,,,,,,,,,
"# CONTROLS: power management has two independent blocks. Block 1 (holding 189-226) exists for backward compatibility with PVI-RS485-Modbus converters and ABB discourages it for new work; block 2 (holding 500-515) is the plant-controller block. Each block keeps its own configuration. Configure 500-505 before sending a block-2 set point. Set points revert at inverter power-off. Writing 0 to 1005 or 1006 switches that RS-485 port away from Modbus immediately, after which the gateway can no longer reach the inverter (use Aurora Manager Lite to restore it).",,,,,,,,,,,,
179,remote_on_off,Remote On/Off,,USHORT,0-1,,RW,,"table 180; ABB read/write control. 0 = on, 1 = off. Acted on only if the Remote on/off function is enabled in the inverter.",,,config
180,reset_by_hand_latch,Remove Reset-by-Hand Latch,,USHORT,0-1,,RW,,table 181; ABB read/write control. Write 1 to remove a pending latch; the register then returns to 0. Latch reset after a grid fault is on by default only for the Japanese grid code.,,,config
189,block1_transient_time,Block 1 Transient Time (Permanent and Dynamic),,USHORT,0-25594,,RW,,"table 190; ABB read/write control. Packed value: low byte N, high byte M, T = N x step + M x 10 ms (ABB Annex 9); step set by 197. Default 4 s.",,,config
190,block1_dynamic_timeout,Block 1 Timeout for Dynamic Mode,min,USHORT,0-250,,RW,,table 191; ABB read/write control. Default 2 min.,,,config
197,block1_transient_options,Block 1 Transient Options,,USHORT,0-384,,RW,,"table 198; ABB read/write control. Only 0, 128, 256 or 384 are valid (ABB Annex 8). Default 256.",,,config
199,block1_dynamic_power_factor,Block 1 Dynamic Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 200; ABB read/write control. -1..-0.001 over-excited (capacitive) or 0.001..1 under-excited (inductive); 0 is not valid. Dynamic: reverts to the default when the timeout register expires. IEEE-754 float, word-swapped (low register first).",,,config
201,block1_permanent_power_factor,Block 1 Permanent Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 202; ABB read/write control. -1..-0.001 or 0.001..1. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation. IEEE-754 float, word-swapped (low register first).",,,config
204,block1_reset_reactive_management,Block 1 Reset Reactive Power / PF Management,,USHORT,0-1,,RW,,table 205; ABB read/write control. Write 1 to force reactive power to zero (PF = 1); the register then returns to 0.,,,config
209,block1_dynamic_active_power,Block 1 Dynamic Active Power Set Point,%,USHORT,0-100,,RW,,table 210; ABB read/write control. Active power curtailment as a percentage of nominal power. Dynamic: reverts to the default when the timeout register expires.,,,config
211,block1_permanent_active_power,Block 1 Permanent Active Power Set Point,%,USHORT,0-100,,RW,,"table 212; ABB read/write control. Active power curtailment as a percentage of nominal power. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
214,block1_reset_active_management,Block 1 Reset Active Power Management,,USHORT,0-1,,RW,,table 215; ABB read/write control. Write 1 to force active power back to nominal; the register then returns to 0.,,,config
219,block1_dynamic_reactive_cosphi,Block 1 Dynamic Reactive Power Set Point (cos phi),,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 220; ABB read/write control. Negative = over-excited, positive = under-excited. Dynamic: reverts to the default when the timeout register expires. IEEE-754 float, word-swapped (low register first).",,,config
221,block1_permanent_reactive_cosphi,Block 1 Permanent Reactive Power Set Point (cos phi),,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 222; ABB read/write control. Negative = over-excited, positive = under-excited. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation. IEEE-754 float, word-swapped (low register first).",,,config
224,block1_dynamic_reactive_percent,Block 1 Dynamic Reactive Power Set Point (%),%,SHORT,-100~100,,RW,,table 225; ABB read/write control. Percentage of maximum apparent power; negative = over-excited. Dynamic: reverts to the default when the timeout register expires.,,,config
226,block1_permanent_reactive_percent,Block 1 Permanent Reactive Power Set Point (%),%,SHORT,-100~100,,RW,,"table 227; ABB read/write control. Percentage of maximum apparent power; negative = over-excited. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
299,heartbeat,Heartbeat Counter,s,USHORT,,,R,,"table 300; increments every second, wraps at 65535",,,diagnostic
300,grid_reactive_power,Inverter - Grid Reactive Power,VAr,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 301; IEEE-754 float, word-swapped (low register first). Returns 0xFFFFFFFF if the inverter does not support it.",reactive_power,measurement,
302,grid_voltage_holding,Inverter - Grid Voltage,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 303; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
304,grid_active_power,Inverter - Grid Active Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 305; IEEE-754 float, word-swapped (low register first).",power,measurement,
306,grid_current_holding,Inverter - Grid Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 307; IEEE-754 float, word-swapped (low register first).",current,measurement,
500,setpoint_accuracy,Set Point Accuracy Unit,,USHORT,0-1,,RW,,"table 501; ABB read/write control. Unit of 506, 507, 510 and 511: 0 = per mille, 1 = percent.",,,config
501,setpoint_mode,Set Point Mode,,USHORT,0-1,,RW,,"table 502; ABB read/write control. 0 = dynamic, 1 = permanent.",,,config
502,block2_transient_time,Block 2 Transient Time (Permanent and Dynamic),,USHORT,0-25594,,RW,,table 503; ABB read/write control. Packed value as for register 189; step set by 504. Default 4 s.,,,config
503,block2_dynamic_timeout,Block 2 Timeout for Dynamic Mode,min,USHORT,0-250,,RW,,table 504; ABB read/write control. Default 2 min.,,,config
504,block2_transient_options,Block 2 Transient Options,,USHORT,0-384,,RW,,"table 505; ABB read/write control. Only 0, 128, 256 or 384 are valid (ABB Annex 8). Default 256.",,,config
505,reactive_control_mode,Reactive Power Control Mode,,USHORT,0-1,,RW,,"table 506; ABB read/write control. 0 = PF fixed, 1 = Q fixed. Default 1.",,,config
506,dynamic_reactive_setpoint,Dynamic Reactive Power Set Point,,SHORT,-1000~1000,,RW,,table 507; ABB read/write control. Percent (-100..100) or per mille (-1000..1000) per register 500; negative = over-excited. Dynamic: reverts to the default when the timeout register expires.,,,config
507,dynamic_active_setpoint,Dynamic Active Power Set Point,,USHORT,0-1000,,RW,,table 508; ABB read/write control. Percent (0..100) or per mille (0..1000) per register 500; default 1000 per mille. Dynamic: reverts to the default when the timeout register expires.,,,config
508,dynamic_power_factor_setpoint,Dynamic Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 509; ABB read/write control. Negative = over-excited, positive = under-excited. Dynamic: reverts to the default when the timeout register expires. IEEE-754 float, word-swapped (low register first).",,,config
510,permanent_reactive_setpoint,Permanent Reactive Power Set Point,,SHORT,-1000~1000,,RW,,"table 511; ABB read/write control. Percent or per mille per register 500; negative = over-excited. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
511,permanent_active_setpoint,Permanent Active Power Set Point,,USHORT,0-1000,,RW,,"table 512; ABB read/write control. Percent (0..100) or per mille (0..1000) per register 500. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
512,permanent_power_factor_setpoint,Permanent Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 513; ABB read/write control. Negative = over-excited, positive = under-excited. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation. IEEE-754 float, word-swapped (low register first).",,,config
514,reset_active_management,Reset Active Power Management,,USHORT,0-1,,RW,,table 515; ABB read/write control. Write 1 to force active power back to nominal; the register then returns to 0.,,,config
515,reset_reactive_management,Reset Reactive Power / PF Management,,USHORT,0-1,,RW,,table 516; ABB read/write control. Write 1 to force reactive power to zero (PF = 1); the register then returns to 0.,,,config
800,reset_by_hand_enable,Enable Reset-by-Hand Function,,USHORT,0-1,,RW,,"table 801; ABB read/write control. 0 = disabled, 1 = enabled. Default 1.",,,config
801,reset_by_hand_latch_alt,Remove Reset-by-Hand Latch (alternative),,USHORT,0-1,,RW,,table 802; ABB read/write control. Same function as register 180 (no difference).,,,config
1005,rs485_1_protocol,RS-485 Port 1 Protocol,,USHORT,0-1,,RW,,"table 1006; ABB read/write control. 0 = Aurora, 1 = Modbus. WARNING: writing 0 switches this port away from Modbus immediately after the reply.",,,config
1006,rs485_2_protocol,RS-485 Port 2 Protocol,,USHORT,0-1,,RW,,"table 1007; ABB read/write control. 0 = Aurora, 1 = Modbus. WARNING: writing 0 switches this port away from Modbus immediately after the reply.",,,config
