register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: ABB/FIMER 'Modbus RTU Register Map - Version Gt03.0, TRIO-50.0/60.0-TL-OUTD / TRIO-TM-50.0-400 / TRIO-TM-60.0-480 (rev 3.4, 2019)' (vendor document). ABB's tables give 1-based Modbus Data Addresses and state that the PDU address on the wire is one less, so every CSV register here is the table address minus 1 (each note shows the table address).",,,,,,,,,,,,
# APPLIES TO: TRIO-50.0/60.0-TL-OUTD (EU/US/JP). The TM-only DC inputs 2 and 3 are not mapped here because a TL inverter answers them with exception 2; use abb_fimer_trio_tm_50_60 for the TM models.,,,,,,,,,,,,
"# FUNCTION CODES: measurements are input registers (FC04); the heartbeat and grid measures in the holding map are FC03. Controls and set points (holding 180-227, 501-516, 801-802, 1006-1007) are writable in the inverter but deliberately not mapped here.",,,,,,,,,,,,
"# BYTE ORDER: ABB 'Byte order: Big-endian'. U32 counters are high register first (the app default). Floats are ABB's 'SF32' = Word Swapped Floating Point (low register first), so each float row carries Register_Endian little_endian-CDAB. ABB's example: output power 20000 W is returned as registers 0x4000 0x469C.",,,,,,,,,,,,
"# SERIAL: RS-485, 19200 baud default (2400-115200), 8 data bits, 1 stop bit, parity none by default (even/odd selectable), minimum timeout 100 ms. Protocol, Slave ID, baud and parity are set with Aurora Manager Lite; the RS-485 port must be set to 'Modbus RTU Slave'.",,,,,,,,,,,,
"# READS: a read that starts or ends on a reserved register, or splits a 32-bit value or string, returns exception 2; reads that merely span reserved registers are fine. Minimum inverter update 1711C (EU) / 1711D (US) / 1708B (JP).",,,,,,,,,,,,
"# NOT COVERED: all writable control and set-point registers, and the register-map version ASCII at 3649-3652 is mapped but its build number is diagnostic only.",,,,,,,,,,,,
999,inverter_id,Inverter ID,,USHORT,,,R,,table 1000; fixed 261,,,diagnostic
1000,inverter_block_size,Inverter Block Modbus Map Size,,USHORT,,,R,,table 1001; fixed 132,,,diagnostic
1001,inverter_presence,Inverter Presence,,USHORT,,,R,,table 1002; 1 = device present,,,diagnostic
1002~1007,part_number,Inverter Part Number,,ASCII,,,R,,"table 1003-1008; one character per register. Fixed ""-3N63-"".",,,diagnostic
1008~1013,serial_number,Inverter Serial Number,,ASCII,,,R,,table 1009-1014; one character per register.,,,diagnostic
1014~1015,manufacture_week,Inverter Manufacture Date (Week),,ASCII,,,R,,table 1015-1016; one character per register.,,,diagnostic
1016~1017,manufacture_year,Inverter Manufacture Date (Year),,ASCII,,,R,,table 1017-1018; one character per register. Value = year of manufacture - 2000.,,,diagnostic
1018,inverter_type,Inverter Type,,USHORT,,,R,,"table 1019; ASCII code, ABB Annex 1",,,diagnostic
1019,grid_type,Grid Type,,USHORT,,,R,,"table 1020; ASCII code, ABB Annex 2",,,diagnostic
1020,transformer_type,Transformer Type,,USHORT,,,R,,"table 1021; ASCII code, 78 'N' = transformerless",,,diagnostic
1021,model_type,Model Type,,USHORT,,,R,,"table 1022; ASCII code, ABB Annex 14",,,diagnostic
1049,global_state,Global State,,USHORT,,,R,,table 1050; ABB Annex 3. The inverter exports power only in state 6,,,
1050,alarm_state,Alarm State,,USHORT,,,R,,table 1051; ABB Annex 4 (0 = no alarm; a grid-connected inverter is shown by global state 6),,,
1051,dcdc_converter_state,DC/DC Converter State,,USHORT,,,R,,table 1052; ABB Annex 5; debug use only,,,diagnostic
1052,dcac_converter_state,DC/AC Converter State,,USHORT,,,R,,table 1053; ABB Annex 6; debug use only,,,diagnostic
1053,derating_state,Derating State,,16BIT_FLAGS,"{""b0"": ""Power curtailment from user setpoint"", ""b1"": ""Grid over-frequency derating"", ""b2"": ""Average grid over-voltage derating"", ""b3"": ""Anti-islanding derating"", ""b4"": ""Nameplate grid current limitation"", ""b5"": ""Over-temperature derating"", ""b6"": ""DC over-voltage derating"", ""b7"": ""Energy storage system zero-power injection""}",,R,,"table 1054; ABB Annex 7; several deratings may be active, the lowest applies",,,
1069,daily_energy,Daily Energy,Wh,UINT,,,R,,"table 1070; U32 in Wh, high register first",energy,total_increasing,
1071,total_energy,Total Energy,Wh,UINT,,,R,,"table 1072; U32 in Wh, high register first",energy,total_increasing,
1073,partial_energy,Partial Energy,Wh,UINT,,,R,,"table 1074; U32 in Wh, high register first",energy,total_increasing,
1075,weekly_energy,Weekly Energy,Wh,UINT,,,R,,"table 1076; U32 in Wh, high register first",energy,total_increasing,
1077,monthly_energy,Monthly Energy,Wh,UINT,,,R,,"table 1078; U32 in Wh, high register first",energy,total_increasing,
1079,yearly_energy,Yearly Energy,Wh,UINT,,,R,,"table 1080; U32 in Wh, high register first",energy,total_increasing,
1089,grid_voltage,Mean Grid Voltage (Phase to Neutral),V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1090; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
1091,output_current,Mean Output Current (Phase to Neutral),A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1092; IEEE-754 float, word-swapped (low register first).",current,measurement,
1093,output_power,Output Active Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1094; IEEE-754 float, word-swapped (low register first).",power,measurement,
1095,output_power_peak_absolute,Output Active Power: Absolute Peak,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1096; IEEE-754 float, word-swapped (low register first).",power,measurement,
1097,output_power_peak_daily,Output Active Power: Daily Peak,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1098; IEEE-754 float, word-swapped (low register first).",power,measurement,
1099,output_power_curtailment,Output Active Power: Feedback on Curtailment Applied,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1100; IEEE-754 float, word-swapped (low register first).",power,measurement,
1101,reactive_power_feedback,Reactive Power: Feedback on Set Point Applied,VAr,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1102; IEEE-754 float, word-swapped (low register first).",reactive_power,measurement,
1103,power_factor_feedback,Power Factor: Feedback on Set Point Applied,,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1104; IEEE-754 float, word-swapped (low register first).",power_factor,measurement,
1105,grid_frequency,Mean Grid Frequency,Hz,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1106; IEEE-754 float, word-swapped (low register first).",frequency,measurement,
1107,dc1_power,Active Power on DC Input 1,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1108; IEEE-754 float, word-swapped (low register first).",power,measurement,
1109,dc1_voltage,Voltage on DC Input 1,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1110; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
1111,dc1_current,Current on DC Input 1,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1112; IEEE-754 float, word-swapped (low register first).",current,measurement,
1119,internal_temperature,Internal Temperature (DC Box),C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1120; IEEE-754 float, word-swapped (low register first). Refresh may be slower than the other measures.",temperature,measurement,
1121,inverter_temperature,Inverter Temperature (DC/AC Converter),C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1122; IEEE-754 float, word-swapped (low register first).",temperature,measurement,
1125,isolation_resistance,Isolation Resistance,MOhm,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1126; IEEE-754 float, word-swapped (low register first). Start-up value.",,measurement,
1127,max_leakage_current,Max Leakage Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 1128; IEEE-754 float, word-swapped (low register first). Maximum leakage current in case of ground fault.",current,measurement,
3649~3652,register_map_version,Registers Map Version,,ASCII,,,R,,"table 3650-3653; one character per register. Fixed ""Gt30"".",,,diagnostic
3653,register_map_build,Registers Map Build Version,,USHORT,,,R,,table 3654,,,diagnostic
