register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: ABB/FIMER 'Modbus RTU registers map for TRIO - Version GB00, TRIO-5.8(8.5)-TL-OUTD (rev 0.2, 2015)' (vendor document). ABB's tables give 1-based Modbus Data Addresses and state that the PDU address on the wire is one less, so every CSV register here is the table address minus 1 (each note shows the table address).",,,,,,,,,,,,
"# FUNCTION CODES: measurements are input registers (FC04). The holding map (FC03 read, FC06/FC16 write; broadcast writes are supported) has the heartbeat and grid measures plus ABB's documented controls, marked RW with ABB's range for write validation. Whether anything can actually be written is decided by the app's gates (transport write_enabled and the per-register W toggle in the web UI). Power management has two independent blocks: block 1 (holding 189-226, older) and block 2 (holding 500-515, plant controller); configure 500-505 before sending a block-2 set point.",,,,,,,,,,,,
189,block1_ramp_interval,Block 1 Power Ramping Interval (Permanent and Dynamic),,USHORT,0-250,,RW,,"table 190; ABB read/write control. Power ramping interval, 0-250 (4 s step); default 15.",,,config
190,block1_dynamic_timeout,Block 1 Timeout for Dynamic Mode,min,USHORT,0-250,,RW,,table 191; ABB read/write control. Countdown used for dynamic active/reactive commands.,,,config
197,block1_transient_options,Block 1 Transient Options,,USHORT,0-65535,,RW,,"table 198; ABB read/write control. Smooth configuration: low byte 128 = trip-time mode, 0 = fixed slope; high byte bit 0: 0 = 4 s step, 1 = 1 s step. Default 0.",,,config
199,block1_dynamic_power_factor,Block 1 Dynamic Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 200; ABB read/write control. ABB range -1.0..1.0 (negative = over-excited, positive = under-excited). Dynamic: reverts to the default when the timeout register expires. IEEE-754 float, word-swapped (low register first).",,,config
201,block1_permanent_power_factor,Block 1 Permanent Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 202; ABB read/write control. ABB range -1.0..1.0 (negative = over-excited, positive = under-excited). Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation. IEEE-754 float, word-swapped (low register first).",,,config
204,block1_reset_power_factor,Block 1 Reset Power Factor to 1,,USHORT,0-1,,RW,,table 205; ABB read/write control. Write 1 to reset PF to 1; the register then returns to 0.,,,config
209,block1_dynamic_active_power,Block 1 Dynamic Active Power Set Point,%,USHORT,5-100,,RW,,table 210; ABB read/write control. Percentage of nominal power in 1% steps. Dynamic: reverts to the default when the timeout register expires.,,,config
211,block1_permanent_active_power,Block 1 Permanent Active Power Set Point,%,USHORT,5-100,,RW,,"table 212; ABB read/write control. Percentage of nominal power in 1% steps. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
214,block1_reset_active_power,Block 1 Reset Active Power to 100%,,USHORT,0-1,,RW,,table 215; ABB read/write control. Write 1 to reset active power to 100% of nominal; the register then returns to 0.,,,config
219,block1_dynamic_reactive_cosphi,Block 1 Dynamic Reactive Power Set Point (PF),,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 220; ABB read/write control. ABB range -1.0..1.0 (negative = over-excited, positive = under-excited). Dynamic: reverts to the default when the timeout register expires. IEEE-754 float, word-swapped (low register first).",,,config
221,block1_permanent_reactive_cosphi,Block 1 Permanent Reactive Power Set Point (PF),,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 222; ABB read/write control. ABB range -1.0..1.0 (negative = over-excited, positive = under-excited). Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation. IEEE-754 float, word-swapped (low register first).",,,config
224,block1_dynamic_reactive_percent,Block 1 Dynamic Reactive Power Set Point (%),%,SHORT,-50~50,,RW,,table 225; ABB read/write control. ABB range -50..50 %; negative = over-excited. Dynamic: reverts to the default when the timeout register expires.,,,config
226,block1_permanent_reactive_percent,Block 1 Permanent Reactive Power Set Point (%),%,SHORT,-50~50,,RW,,"table 227; ABB read/write control. ABB range -50..50 %; negative = over-excited. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
298,transient_options_enable,Enable Transient Options Registers,,USHORT,0-1,,RW,,"table 299; ABB read/write control. 1 = enable use of registers 198 and 505, 0 = disable. Default 1.",,,config
299,heartbeat,Heartbeat Counter,s,USHORT,,,R,,"table 300; increments every second, wraps at 65535",,,diagnostic
302,grid_voltage_holding,Inverter - Grid Voltage,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 303; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
304,grid_power_holding,Inverter - Grid Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 305; IEEE-754 float, word-swapped (low register first).",power,measurement,
306,grid_current_holding,Inverter - Grid Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 307; IEEE-754 float, word-swapped (low register first).",current,measurement,
500,setpoint_accuracy,Set Point Accuracy Unit,,USHORT,0-1,,RW,,"table 501; ABB read/write control. Unit of 506, 507, 510 and 511: 0 = per mille, 1 = percent. Default 0.",,,config
501,setpoint_mode,Set Point Mode,,USHORT,0-1,,RW,,"table 502; ABB read/write control. 0 = dynamic, 1 = permanent. Default 0.",,,config
502,block2_ramp_interval,Block 2 Power Ramping Interval (Permanent and Dynamic),,USHORT,0-250,,RW,,"table 503; ABB read/write control. Power ramping interval, 0-250 (4 s step); default 15.",,,config
503,block2_dynamic_timeout,Block 2 Timeout for Dynamic Mode,min,USHORT,0-250,,RW,,table 504; ABB read/write control. Default 2 min.,,,config
504,block2_transient_options,Block 2 Transient Options,,USHORT,0-65535,,RW,,"table 505; ABB read/write control. Smooth configuration: low byte 128 = trip-time mode, 0 = fixed slope; high byte bit 0: 0 = 4 s step, 1 = 1 s step. Default 0.",,,config
505,reactive_control_mode,Reactive Power Control Mode,,USHORT,0-1,,RW,,"table 506; ABB read/write control. 0 = PF fixed, 1 = Q fixed. Default 0.",,,config
506,dynamic_reactive_setpoint,Dynamic Reactive Power Set Point,,SHORT,-500~500,,RW,,table 507; ABB read/write control. Percent or per mille per register 500; negative = over-excited. Dynamic: reverts to the default when the timeout register expires.,,,config
507,dynamic_active_setpoint,Dynamic Active Power Set Point,,USHORT,5-1000,,RW,,table 508; ABB read/write control. Percent or per mille per register 500. Dynamic: reverts to the default when the timeout register expires.,,,config
508,dynamic_power_factor_setpoint,Dynamic Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 509; ABB read/write control. ABB range -1.0..1.0 (negative = over-excited, positive = under-excited). Dynamic: reverts to the default when the timeout register expires. IEEE-754 float, word-swapped (low register first).",,,config
510,permanent_reactive_setpoint,Permanent Reactive Power Set Point,,SHORT,-500~500,,RW,,"table 511; ABB read/write control. Percent or per mille per register 500; negative = over-excited. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
511,permanent_active_setpoint,Permanent Active Power Set Point,,USHORT,5-1000,,RW,,"table 512; ABB read/write control. Percent or per mille per register 500. Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation.",,,config
512,permanent_power_factor_setpoint,Permanent Power Factor Set Point,,FLOAT32,-1~1,,RW,"{""Register_Endian"": ""little_endian-CDAB""}","table 513; ABB read/write control. ABB range -1.0..1.0 (negative = over-excited, positive = under-excited). Permanent: stored in the inverter's memory; ABB warns that writing permanent set points continuously can damage that memory, so use dynamic set points for regulation. IEEE-754 float, word-swapped (low register first).",,,config
514,reset_active_management,Reset Active Power Management,,USHORT,0-1,,RW,,table 515; ABB read/write control. Write 1 to force active power back to 100% of nominal; the register then returns to 0.,,,config
515,reset_reactive_management,Reset Reactive Power Management,,USHORT,0-1,,RW,,table 516; ABB read/write control. Write 1 to reset PF to 1 or Q to 0; the register then returns to 0.,,,config
