register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: ABB/FIMER 'Modbus RTU registers map for TRIO - Version GB00, TRIO-5.8(8.5)-TL-OUTD (rev 0.2, 2015)' (vendor document). ABB's tables give 1-based Modbus Data Addresses and state that the PDU address on the wire is one less, so every CSV register here is the table address minus 1 (each note shows the table address).",,,,,,,,,,,,
"# FUNCTION CODES: measurements are input registers (FC04); heartbeat and grid measures in the holding map are FC03. Controls and set points (holding 180-227, 299, 501-516) are writable in the inverter but deliberately not mapped here.",,,,,,,,,,,,
"# FLOAT WORD ORDER IS INFERRED: this document calls its floats 'IEEE 32 Float' and does not state the word order. ABB's later TRIO-50/60 document defines the same family's floats as word-swapped (low register first) and says its plant-controller registers 0507-0516 (identical addresses and types) also apply to TRIO-20/27.6, so Register_Endian little_endian-CDAB is applied to every float row. Not verified on hardware: if values look wrong (for example 1e-30 or 1e+30), remove the adjustment from the float rows.",,,,,,,,,,,,
"# ENERGY: unsigned 32-bit (ABB's revision 0.2 changed the energy registers from float to U32); high register first, assumed because the document does not state it. Daily energy is in Wh, the others in kWh.",,,,,,,,,,,,
"# SERIAL: RS-485, 8 data bits, 1 stop bit, no parity, 2400-115200 baud; default 9600.",,,,,,,,,,,,
# READS: the inverter answers a request containing an unmapped register with exception 2; the app's reads start and end on mapped registers.,,,,,,,,,,,,
# NOT COVERED: writable controls and set points; auxiliary-board serial/part numbers and production dates; the ABB state tables list only the values shown (the inverter-state and DC/DC tables are abbreviated by ABB).,,,,,,,,,,,,
99,inverter_start_register,Inverter - Start Register,,USHORT,,,R,,table 100; fixed 4370,,,diagnostic
100,inverter_map_size,Inverter - Map Size,,USHORT,,,R,,table 101; fixed 72,,,diagnostic
101,inverter_map_version,Inverter - Map Version,,USHORT,,,R,,table 102; fixed 02,,,diagnostic
102,inverter_address,Inverter Address,,USHORT,,,R,,table 103,,,diagnostic
103~108,serial_number,Inverter Serial Number,,ASCII,,,R,,"table 104-109; one character per register. Six characters, SN0 first.",,,diagnostic
109~114,part_number,Inverter Part Number,,ASCII,,,R,,"table 110-115; one character per register. Six characters, PN0 first.",,,diagnostic
115,model_type,Inverter Model Identifier,,USHORT,,,R,,table 116; ASCII code (ABB note 2),,,diagnostic
116,grid_type,Country/Grid Standard,,USHORT,,,R,,table 117; ASCII code (ABB note 3),,,diagnostic
117,transformer_type,Transformer Type,,USHORT,,,R,,table 118; ASCII code (ABB note 4),,,diagnostic
118,inverter_type,Inverter Type,,USHORT,,,R,,table 119; ASCII code (ABB note 5),,,diagnostic
119~120,manufacture_week,Inverter Week of Production,,ASCII,,,R,,table 120-121; one character per register. High byte then low byte.,,,diagnostic
121~122,manufacture_year,Inverter Year of Production,,ASCII,,,R,,table 122-123; one character per register. High byte then low byte.,,,diagnostic
123,global_state,Global State,,USHORT,,,R,,table 124; ABB note 6 (state 6 = Run),,,
124,inverter_state,Inverter State,,USHORT,,,R,,table 125; ABB note 7,,,
125,dcdc1_state,DC/DC Channel 1 State,,USHORT,,,R,,table 126; ABB note 8,,,diagnostic
126,dcdc2_state,DC/DC Channel 2 State,,USHORT,,,R,,table 127; ABB note 8,,,diagnostic
127,alarm_state,Alarm State,,USHORT,,,R,,table 128; ABB note 9,,,
128,display_board_presence,Display Board Presence,,USHORT,,,R,,"table 129; 0 = not present, 1 = present",,,diagnostic
131,daily_energy,Daily Energy,Wh,UINT,,,R,,"table 132; unsigned long, high register first (assumed)",energy,total_increasing,
133,total_energy,Total Energy,kWh,UINT,,,R,,"table 134; unsigned long, high register first (assumed)",energy,total_increasing,
135,partial_energy,Partial Energy,kWh,UINT,,,R,,"table 136; unsigned long, high register first (assumed)",energy,total_increasing,
137,weekly_energy,Week Energy,kWh,UINT,,,R,,"table 138; unsigned long, high register first (assumed)",energy,total_increasing,
139,monthly_energy,Monthly Energy,kWh,UINT,,,R,,"table 140; unsigned long, high register first (assumed)",energy,total_increasing,
141,yearly_energy,Yearly Energy,kWh,UINT,,,R,,"table 142; unsigned long, high register first (assumed)",energy,total_increasing,
143,grid_voltage,Grid Voltage (Phase R to Neutral),V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 144; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
145,grid_current,Grid Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 146; IEEE-754 float, word-swapped (low register first).",current,measurement,
147,grid_power,Grid Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 148; IEEE-754 float, word-swapped (low register first).",power,measurement,
149,grid_frequency,Frequency,Hz,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 150; IEEE-754 float, word-swapped (low register first).",frequency,measurement,
151,dc1_power,Input 1 Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 152; IEEE-754 float, word-swapped (low register first).",power,measurement,
153,dc1_voltage,Input 1 Voltage,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 154; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
155,dc1_current,Input 1 Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 156; IEEE-754 float, word-swapped (low register first).",current,measurement,
157,dc2_power,Input 2 Power,W,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 158; IEEE-754 float, word-swapped (low register first).",power,measurement,
159,dc2_voltage,Input 2 Voltage,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 160; IEEE-754 float, word-swapped (low register first).",voltage,measurement,
161,dc2_current,Input 2 Current,A,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 162; IEEE-754 float, word-swapped (low register first).",current,measurement,
163,inverter_temperature,Inverter Temperature,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 164; IEEE-754 float, word-swapped (low register first).",temperature,measurement,
165,booster_temperature,Booster Temperature,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 166; IEEE-754 float, word-swapped (low register first).",temperature,measurement,
167,isolation_resistance,Isolation Resistance,MOhm,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 168; IEEE-754 float, word-swapped (low register first).",,measurement,
169,wind_generator_frequency,Wind Generator Frequency,Hz,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 170; IEEE-754 float, word-swapped (low register first).",frequency,measurement,diagnostic
171,cos_phi,Cos(phi),,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 172; IEEE-754 float, word-swapped (low register first).",power_factor,measurement,
173,inverter_presence,Inverter Presence,,USHORT,,,R,,"table 174; 0 = not present, 1 = present",,,diagnostic
174,pmu_board_presence,PMU Board Presence,,USHORT,,,R,,"table 175; 0 = not present, 1 = present",,,diagnostic
175,ethernet_board_presence,Ethernet Board Presence,,USHORT,,,R,,"table 176; 0 = not present, 1 = present",,,diagnostic
176,wifi_board_presence,WiFi Board Presence,,USHORT,,,R,,"table 177; 0 = not present, 1 = present",,,diagnostic
516,pmu_board_states0,PMU Board States (Byte 0),,USHORT,,,R,,table 517; ABB does not define the bits,,,diagnostic
517,pmu_board_states1,PMU Board States (Byte 1),,USHORT,,,R,,table 518; ABB does not define the bits,,,diagnostic
518,pmu_board_states2,PMU Board States (Byte 2),,USHORT,,,R,,table 519; ABB does not define the bits,,,diagnostic
523,pmu_board_pt,PMU Board PT100/PT1000,C,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 524; IEEE-754 float, word-swapped (low register first).",temperature,measurement,diagnostic
525,pmu_board_analog1,PMU Board Analog Input 1,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 526; IEEE-754 float, word-swapped (low register first). Volts or milliamps depending on the input configuration.",,measurement,diagnostic
527,pmu_board_analog2,PMU Board Analog Input 2,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 528; IEEE-754 float, word-swapped (low register first). Volts or milliamps depending on the input configuration.",,measurement,diagnostic
529,pmu_board_analog3,PMU Board Analog Input 3,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 530; IEEE-754 float, word-swapped (low register first). Volts or milliamps depending on the input configuration.",,measurement,diagnostic
531,pmu_board_analog4,PMU Board Analog Input 4,V,FLOAT32,,,R,"{""Register_Endian"": ""little_endian-CDAB""}","table 532; IEEE-754 float, word-swapped (low register first). Volts or milliamps depending on the input configuration.",,measurement,diagnostic
3649~3652,register_map_version,Registers Map Version,,ASCII,,,R,,"table 3650-3653; one character per register. Type, inverter family, major and minor version as ASCII (""GT.."" / ""GB00"").",,,diagnostic
