register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: the SunSpec model layouts (models 1, 103, 160, 120, 123) at the addresses and with the values captured from a real VSN300 (firmware 2.0.1) in front of a PVI-10.0-OUTD (inverter firmware C008): the 'vsn300_pvi10_fw201.json' fixture in the FIMER Home Assistant integration repository. The capture shows the model chain 1 @2, 103 @70, 160 @122, 120 @172, 121 @200, 123 @232 with base address 0 and Modbus unit id 2.",,,,,,,,,,,,
"# APPLIES TO: a VSN300 or VSN700 datalogger card (SunSpec over Modbus TCP, port 502, unit id 2 by default). It does NOT apply to a native REACT2 (base 40000: use abb_fimer_react2_sunspec) or to a legacy native ABB inverter (abb_fimer_sunspec, which has vendor model 64061 where this map has model 120).",,,,,,,,,,,,
"# SCALING IS DYNAMIC HERE: the live scale factors differ from ABB's native document (this VSN300 reports V_SF = -1 and DCA_SF = -2; the native map fixes -2 and -1), so every scaled point uses the Context adjustment, which reads its scale-factor register (10**SF, SF from -10 to 10). If a scale factor reads 0x8000 (not implemented) the raw value is published unscaled.",,,,,,,,,,,,
"# OMITTED: points the captured inverter reports as unimplemented (VA, VAr, PF, DCA, DCV, heat-sink and transformer temperature, model 160 temperature/energy/state, model 120 ratings other than WRtg) and all of model 121 (basic settings). Another inverter behind a VSN300 may implement more. AphB/AphC, phase B/C and line voltages are implemented only on three-phase inverters; a single-phase unit returns 0xFFFF there.",,,,,,,,,,,,
"# WRITABLE: model 123 limit points are RW (SunSpec), published RAW because Context scaling cannot be inverted on a write. WARNING: tested live by the integration's author on this hardware: the card stores the limit and the enable flag and reads them back, but answers every write of the enable flag with Modbus exception 7 and the inverter keeps producing at full power. Treat writes as unproven on a VSN300.",,,,,,,,,,,,
"# BYTE ORDER: SunSpec big-endian, high register first (the app default). Energy (acc32) is high word first.",,,,,,,,,,,,
"# DYNAMIC MAP: rows whose register column is [anchor+offset] are template rows. The anchors come from the SunSpec model chain the device reports (discovery in the protocol JSON) and fall back to the discovery_defaults in that JSON, which reproduce the fixed layout this file used before, so nothing changes until a device reports something different. Rows are anchored on the SunSpec models the logger reports (103, 160 with its MPPT modules, 120, 123), so a logger whose chain differs from the captured one (another inverter or firmware) is followed instead of read at the wrong addresses. A module the logger does not report drops out. See documentation/architecture/dynamic_register_discovery.md.",,,,,,,,,,,,
0,sunspec_id,SunSpec ID,,UINT,,,R,,0x53756E53 ('SunS'); registers 0-1,,,diagnostic
2,sunspec_did,Common Model ID,,USHORT,,,R,,Fixed 1,,,diagnostic
3,common_length,Common Model Length,,USHORT,,,R,,Fixed 66,,,diagnostic
4,manufacturer,Manufacturer,,ASCII.32,,,R,,16 registers,,,diagnostic
20,model,Model,,ASCII.32,,,R,,16 registers,,,diagnostic
36,options,Options,,ASCII.16,,,R,,8 registers,,,diagnostic
44,firmware_version,Firmware Version,,ASCII.16,,,R,,8 registers,,,diagnostic
52,serial_number,Serial Number,,ASCII.32,,,R,,16 registers,,,diagnostic
68,device_address,Modbus Device Address,,USHORT,,,R,,,,,diagnostic
[inverter_1_base+0],inverter_did,Inverter Model ID,,USHORT,,,R,,Fixed 103,,,diagnostic
[inverter_1_base+1],inverter_length,Inverter Model Length,,USHORT,,,R,,Fixed 50,,,diagnostic
[inverter_1_base+6],current_sf,AC Current Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+13],voltage_sf,AC Voltage Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+15],power_sf,AC Power Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+17],frequency_sf,Frequency Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+26],energy_sf,AC Energy Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+32],dc_power_sf,DC Power Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+37],temperature_sf,Temperature Scale Factor,,SHORT,,,R,,model 103 scale factor,,,diagnostic
[inverter_1_base+2],ac_current,AC Current,A,USHORT,,,R,"{""Context"":{""key"":""current_sf"",""range"":[-10,10]}}",model 103 A; scaled by 10**current_sf,current,measurement,
[inverter_1_base+3],ac_current_a,Phase A Current,A,USHORT,,,R,"{""Context"":{""key"":""current_sf"",""range"":[-10,10]}}",model 103 AphA; scaled by 10**current_sf,current,measurement,
[inverter_1_base+4],ac_current_b,Phase B Current,A,USHORT,,,R,"{""Context"":{""key"":""current_sf"",""range"":[-10,10]}}",model 103 AphB; scaled by 10**current_sf,current,measurement,
[inverter_1_base+5],ac_current_c,Phase C Current,A,USHORT,,,R,"{""Context"":{""key"":""current_sf"",""range"":[-10,10]}}",model 103 AphC; scaled by 10**current_sf,current,measurement,
[inverter_1_base+7],ac_voltage_ab,Line Voltage AB,V,USHORT,,,R,"{""Context"":{""key"":""voltage_sf"",""range"":[-10,10]}}",model 103 PPVphAB; scaled by 10**voltage_sf,voltage,measurement,
[inverter_1_base+8],ac_voltage_bc,Line Voltage BC,V,USHORT,,,R,"{""Context"":{""key"":""voltage_sf"",""range"":[-10,10]}}",model 103 PPVphBC; scaled by 10**voltage_sf,voltage,measurement,
[inverter_1_base+9],ac_voltage_ca,Line Voltage CA,V,USHORT,,,R,"{""Context"":{""key"":""voltage_sf"",""range"":[-10,10]}}",model 103 PPVphCA; scaled by 10**voltage_sf,voltage,measurement,
[inverter_1_base+10],ac_voltage_an,Phase A-N Voltage,V,USHORT,,,R,"{""Context"":{""key"":""voltage_sf"",""range"":[-10,10]}}",model 103 PhVphA; scaled by 10**voltage_sf,voltage,measurement,
[inverter_1_base+11],ac_voltage_bn,Phase B-N Voltage,V,USHORT,,,R,"{""Context"":{""key"":""voltage_sf"",""range"":[-10,10]}}",model 103 PhVphB; scaled by 10**voltage_sf,voltage,measurement,
[inverter_1_base+12],ac_voltage_cn,Phase C-N Voltage,V,USHORT,,,R,"{""Context"":{""key"":""voltage_sf"",""range"":[-10,10]}}",model 103 PhVphC; scaled by 10**voltage_sf,voltage,measurement,
[inverter_1_base+14],ac_power,AC Power,W,SHORT,,,R,"{""Context"":{""key"":""power_sf"",""range"":[-10,10]}}",model 103 W; scaled by 10**power_sf,power,measurement,
[inverter_1_base+16],ac_frequency,Line Frequency,Hz,USHORT,,,R,"{""Context"":{""key"":""frequency_sf"",""range"":[-10,10]}}",model 103 Hz; scaled by 10**frequency_sf,frequency,measurement,
[inverter_1_base+24],ac_energy,AC Energy,Wh,ACC32,,,R,"{""Context"":{""key"":""energy_sf"",""range"":[-10,10]}}",model 103 WH (lifetime production); scaled by 10**energy_sf,energy,total_increasing,
[inverter_1_base+31],dc_power,DC Power,W,SHORT,,,R,"{""Context"":{""key"":""dc_power_sf"",""range"":[-10,10]}}",model 103 DCW; scaled by 10**dc_power_sf,power,measurement,
[inverter_1_base+33],cabinet_temperature,Cabinet Temperature,C,SHORT,,,R,"{""Context"":{""key"":""temperature_sf"",""range"":[-10,10]}}","model 103 TmpCab; the capture reads 2482 with SF -1 (248.2 C), which is implausible for a cabinet, so treat this reading with suspicion; scaled by 10**temperature_sf",temperature,measurement,
[inverter_1_base+36],other_temperature,Other Temperature,C,SHORT,,,R,"{""Context"":{""key"":""temperature_sf"",""range"":[-10,10]}}",model 103 TmpOt; scaled by 10**temperature_sf,temperature,measurement,
[inverter_1_base+38],operating_state,Operating State,,USHORT,,,R,,model 103 St (SunSpec I_STATUS),,,
[inverter_1_base+39],vendor_operating_state,Vendor Operating State,,USHORT,,,R,,model 103 StVnd,,,diagnostic
[inverter_1_base+40],events,Event Flags,,32BIT_FLAGS,"{""b0"": ""Ground Fault"", ""b1"": ""DC Over Voltage"", ""b2"": ""AC Disconnect"", ""b3"": ""DC Disconnect"", ""b4"": ""Grid Disconnect"", ""b5"": ""Cabinet Open"", ""b6"": ""Manual Shutdown"", ""b7"": ""Over Temperature"", ""b8"": ""Over Frequency"", ""b9"": ""Under Frequency"", ""b10"": ""AC Over Voltage"", ""b11"": ""AC Under Voltage"", ""b12"": ""Blown String Fuse"", ""b13"": ""Under Temperature"", ""b14"": ""Memory Loss"", ""b15"": ""HW Test Failure""}",,R,,model 103 Evt1 (SunSpec),,,diagnostic
[model_160_1_base+0],mppt_did,Multi-MPPT Model ID,,USHORT,,,R,,Fixed 160,,,diagnostic
[model_160_1_base+1],mppt_length,Multi-MPPT Model Length,,USHORT,,,R,,Fixed 48,,,diagnostic
[model_160_1_base+2],mppt_current_sf,DC Input Current Scale Factor,,SHORT,,,R,,model 160 DCA_SF,,,diagnostic
[model_160_1_base+3],mppt_voltage_sf,DC Input Voltage Scale Factor,,SHORT,,,R,,model 160 DCV_SF,,,diagnostic
[model_160_1_base+4],mppt_power_sf,DC Input Power Scale Factor,,SHORT,,,R,,model 160 DCW_SF,,,diagnostic
[model_160_1_base+8],mppt_input_count,Number of DC Inputs,,USHORT,,,R,,model 160 N; 2 on the captured PVI-10,,,diagnostic
[mppt_1_base+9],mppt1_current,DC Input 1 Current,A,USHORT,,,R,"{""Context"":{""key"":""mppt_current_sf"",""range"":[-10,10]}}",model 160 module 1 DCA; scaled by 10**mppt_current_sf,current,measurement,
[mppt_1_base+10],mppt1_voltage,DC Input 1 Voltage,V,USHORT,,,R,"{""Context"":{""key"":""mppt_voltage_sf"",""range"":[-10,10]}}",model 160 module 1 DCV; scaled by 10**mppt_voltage_sf,voltage,measurement,
[mppt_1_base+11],mppt1_power,DC Input 1 Power,W,USHORT,,,R,"{""Context"":{""key"":""mppt_power_sf"",""range"":[-10,10]}}",model 160 module 1 DCW; scaled by 10**mppt_power_sf,power,measurement,
[mppt_2_base+9],mppt2_current,DC Input 2 Current,A,USHORT,,,R,"{""Context"":{""key"":""mppt_current_sf"",""range"":[-10,10]}}",model 160 module 2 DCA; scaled by 10**mppt_current_sf,current,measurement,
[mppt_2_base+10],mppt2_voltage,DC Input 2 Voltage,V,USHORT,,,R,"{""Context"":{""key"":""mppt_voltage_sf"",""range"":[-10,10]}}",model 160 module 2 DCV; scaled by 10**mppt_voltage_sf,voltage,measurement,
[mppt_2_base+11],mppt2_power,DC Input 2 Power,W,USHORT,,,R,"{""Context"":{""key"":""mppt_power_sf"",""range"":[-10,10]}}",model 160 module 2 DCW; scaled by 10**mppt_power_sf,power,measurement,
[model_120_1_base+0],nameplate_did,Nameplate Model ID,,USHORT,,,R,,Fixed 120,,,diagnostic
[model_120_1_base+1],nameplate_length,Nameplate Model Length,,USHORT,,,R,,Fixed 26,,,diagnostic
[model_120_1_base+4],rated_power_sf,Rated Power Scale Factor,,SHORT,,,R,,model 120 WRtg_SF,,,diagnostic
[model_120_1_base+3],rated_power,Rated Power,W,USHORT,,,R,"{""Context"":{""key"":""rated_power_sf"",""range"":[-10,10]}}",model 120 WRtg; 10000 on the captured PVI-10; scaled by 10**rated_power_sf,power,,
[model_123_1_base+0],control_did,Immediate Controls Model ID,,USHORT,,,R,,Fixed 123,,,diagnostic
[model_123_1_base+1],control_length,Immediate Controls Model Length,,USHORT,,,R,,Fixed 24,,,diagnostic
[model_123_1_base+23],power_limit_sf,Power Limit Scale Factor,,SHORT,,,R,,model 123 WMaxLimPct_SF,,,diagnostic
[model_123_1_base+5],power_limit_percent,Power Limit,%,USHORT,,,RW,,"WMaxLimPct. RAW value, scale by 10**power_limit_sf (register 255); model 123. Captured value 100.",,,config
[model_123_1_base+7],power_limit_revert_time,Power Limit Revert Time,s,USHORT,,,RW,,WMaxLimPct_RvrtTms; seconds until the limit reverts (captured 60),,,config
[model_123_1_base+8],power_limit_ramp_time,Power Limit Ramp Time,s,USHORT,,,RW,,WMaxLimPct_RmpTms; seconds to ramp to the limit (captured 60),,,config
[model_123_1_base+9],power_limit_enable,Power Limit Enable,,USHORT,0-1,,RW,,WMaxLim_Ena. WARNING: this VSN300 answers every write of this flag with exception 7 and the inverter keeps full power,,,config
