register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x0000,ro1_status,RO_111 RO1,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11 relay output 1. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0001,ro2_status,RO_112 RO2,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11 relay output 2. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0002,ro3_status,RO_311 RO3,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31 relay output 3. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0003,ro4_status,RO_312 RO4,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31 relay output 4. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0004,ro5_status,RO_121 RO5,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12 relay output 5. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0005,ro6_status,RO_122 RO6,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12 relay output 6. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0006,ro7_status,RO_321 RO7,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32 relay output 7. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
0x0007,ro8_status,RO_322 RO8,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32 relay output 8. FC01 read, FC05 control. The manufacturer's table lists the third module as AXM-IO311 (typo for AXM-IO31).",,,diagnostic
