register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x0000,di1_status,DI_111 DI1 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI1 status (FC02 discrete input).",,,diagnostic
0x0001,di2_status,DI_112 DI2 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI2 status (FC02 discrete input).",,,diagnostic
0x0002,di3_status,DI_113 DI3 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI3 status (FC02 discrete input).",,,diagnostic
0x0003,di4_status,DI_114 DI4 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI4 status (FC02 discrete input).",,,diagnostic
0x0004,di5_status,DI_115 DI5 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI5 status (FC02 discrete input).",,,diagnostic
0x0005,di6_status,DI_116 DI6 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI6 status (FC02 discrete input).",,,diagnostic
0x0006,di7_status,DI_211 DI7 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI7 status (FC02 discrete input).",,,diagnostic
0x0007,di8_status,DI_212 DI8 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI8 status (FC02 discrete input).",,,diagnostic
0x0008,di9_status,DI_213 DI9 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI9 status (FC02 discrete input).",,,diagnostic
0x0009,di10_status,DI_214 DI10 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI10 status (FC02 discrete input).",,,diagnostic
0x000A,di11_status,DI_311 DI11 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI11 status (FC02 discrete input).",,,diagnostic
0x000B,di12_status,DI_312 DI12 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI12 status (FC02 discrete input).",,,diagnostic
0x000C,di13_status,DI_313 DI13 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI13 status (FC02 discrete input).",,,diagnostic
0x000D,di14_status,DI_314 DI14 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI14 status (FC02 discrete input).",,,diagnostic
0x000E,di15_status,DI_121 DI15 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI15 status (FC02 discrete input).",,,diagnostic
0x000F,di16_status,DI_122 DI16 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI16 status (FC02 discrete input).",,,diagnostic
0x0010,di17_status,DI_123 DI17 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI17 status (FC02 discrete input).",,,diagnostic
0x0011,di18_status,DI_124 DI18 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI18 status (FC02 discrete input).",,,diagnostic
0x0012,di19_status,DI_125 DI19 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI19 status (FC02 discrete input).",,,diagnostic
0x0013,di20_status,DI_126 DI20 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI20 status (FC02 discrete input).",,,diagnostic
0x0014,di21_status,DI_221 DI21 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI21 status (FC02 discrete input).",,,diagnostic
0x0015,di22_status,DI_222 DI22 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI22 status (FC02 discrete input).",,,diagnostic
0x0016,di23_status,DI_223 DI23 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI23 status (FC02 discrete input).",,,diagnostic
0x0017,di24_status,DI_224 DI24 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI24 status (FC02 discrete input).",,,diagnostic
0x0018,di25_status,DI_321 DI25 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI25 status (FC02 discrete input).",,,diagnostic
0x0019,di26_status,DI_322 DI26 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI26 status (FC02 discrete input).",,,diagnostic
0x001A,di27_status,DI_323 DI27 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI27 status (FC02 discrete input).",,,diagnostic
0x001B,di28_status,DI_324 DI28 Status,,USHORT,"{""0"": ""OFF"", ""1"": ""ON""}",,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI28 status (FC02 discrete input).",,,diagnostic
