register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x0FFD,system_frequency_setting,Frequency Setting,,USHORT,"{""0"": ""50Hz"", ""1"": ""60Hz"", ""2"": ""400Hz""}",60x,RW,,Nominal system frequency setting. Default 0 (50Hz).,,,config
0x0FFE,first_communication_protocol,First Communication Protocol,,USHORT,"{""0"": ""Modbus"", ""1"": ""DNP3.0""}",60x,RW,,RS485 port 1 protocol. Default 0.,,,config
0x0FFF,parity_protocol_1,Parity for Communication Protocol 1,,USHORT,"{""0"": ""Even, 1 stop"", ""1"": ""Odd, 1 stop"", ""2"": ""None, 2 stop"", ""3"": ""None, 1 stop""}",60x,RW,,"Manufacturer labels: 0 Even, 1 Odd, 2 Non2 (no parity, 2 stop bits), 3 Non1 (no parity, 1 stop bit). Default 3.",,,config
0x1000,password,Password,,USHORT,0-9999,,RD,,"Meter password (0~9999, default 0). Documented but never polled so it is not published to any bridge.",,,config
0x1001,communication_address_1,Communication Address 1,,USHORT,1-247,60x,RW,,Modbus slave address of RS485 port 1 (1~247; 0~65534 when DNP3.0). Default 1.,,,config
0x1002,baud_rate_1,Baud Rate for Communication Protocol 1,,USHORT,1200-38400,60x,RW,,Baud rate in bit/s: 1200~38400. Default 19200.,,,config
0x1003,voltage_input_wiring_type,Voltage Input Wiring Type,,USHORT,"{""0"": ""3LN"", ""1"": ""1LN"", ""2"": ""2LL"", ""3"": ""3LL"", ""4"": ""1LL""}",60x,RW,,"Voltage connection. With 3LL/2LL/1LL (delta) wiring the V1/V2/V3 channels are line-to-line (V12, V31, V23). Default 0.",,,config
0x1004,current_input_wiring_type,Current Input Wiring Type,,USHORT,"{""0"": ""3CT"", ""1"": ""1CT"", ""2"": ""2CT""}",60x,RW,,Current connection. Default 0.,,,config
0x1005,pt1,PT1,V,UINT,,,RW,,"Primary PT voltage (manual range 50.0~500000.0, default 400). 32-bit value: register 0x1005 is the high 16 bits, 0x1006 the low 16 bits. Stored as an integer; only needed to scale secondary-mode readings. Read every cycle: other rows scale from this value.",,,config
0x1007,pt2,PT2,V,USHORT,50-400,,RW,,"Secondary PT voltage, 50.0~400.0, default 400. Read every cycle: other rows scale from this value.",,,config
0x1008,ct1,CT1,A,USHORT,1-50000,,RW,,"Primary CT current 1~50000. Default depends on CT2: 5 for a 5A input, 1 for 333mV, 1000 for 120mV. Read every cycle: other rows scale from this value.",,,config
0x1009,ct2,CT2,,USHORT,"{""1"": ""1A"", ""5"": ""5A"", ""80"": ""80mA"", ""100"": ""100mA"", ""200"": ""200mA"", ""333"": ""333mV""}",,RW,,"Secondary CT input: 1(A), 5(A), 333 (333mV), 80, 100, 200 (mA). For meters with RCT, 333mV and mA inputs the manufacturer takes CT2 as 1 in all scaling formulas. Read every cycle: other rows scale from this value.",,,config
0x100A,kwh_pulse_constant,kWh Pulse Constant,,USHORT,1-60000,60x,RW,,Pulses per kWh. Default 5000.,,,config
0x100B,kvarh_pulse_constant,kvarh Pulse Constant,,USHORT,1-60000,60x,RW,,Pulses per kvarh. Default 5000.,,,config
0x100C,lcd_backlight_time,LCD Back light Time,min,USHORT,0-120,60x,RW,,LCD back-light time-out. Default 1.,,,config
0x100D,demand_sliding_window_time,Demand Sliding Window Time,min,USHORT,1-30,60x,RW,,Demand period. Default 15.,,,config
0x100E,demand_calculation_mode,Demand Calculation Mode,,USHORT,"{""0"": ""Fixed Window"", ""1"": ""Sliding Window"", ""2"": ""Thermal"", ""3"": ""Rolling Window""}",60x,RW,,Default 1.,,,config
0x100F,clear_demand,Clear Demand,,USHORT,1,,WO,,Write 1 to clear demand. Only 1 works. Destructive.,,,config
0x1010,clear_max_min,Max/Min Clear,,USHORT,10,,WO,,Write 10 to clear all Max/Min records. Only 10 works. Destructive.,,,config
0x1011,clear_run_time,Run Time Clear,,USHORT,1,,WO,,Write 1 to clear the run time. Only 1 works. Destructive.,,,config
0x1012,current_i1_direction,Current I1 Direction,,USHORT,"{""0"": ""Positive"", ""1"": ""Negative""}",60x,RW,,CT polarity inversion for I1. Default 0.,,,config
0x1013,current_i2_direction,Current I2 Direction,,USHORT,"{""0"": ""Positive"", ""1"": ""Negative""}",60x,RW,,CT polarity inversion for I2. Default 0.,,,config
0x1014,current_i3_direction,Current I3 Direction,,USHORT,"{""0"": ""Positive"", ""1"": ""Negative""}",60x,RW,,CT polarity inversion for I3. Default 0.,,,config
0x1015,var_pf_convention,VAR/PF Convention,,USHORT,"{""0"": ""IEC"", ""1"": ""IEEE""}",60x,RW,,Sign convention for reactive power and power factor. Default 0.,,,config
0x1016,clear_energy,Clear Energy,,USHORT,1,,WO,,Write 1 to clear all energy registers. Only 1 works. Destructive.,,,config
0x1017,energy_calculation_mode,Energy Calculation Mode,,USHORT,"{""0"": ""Fundamental"", ""1"": ""Full wave""}",60x,RW,,Default 1.,,,config
0x1018,reactive_power_measurement_mode,Reactive Power Measurement Mode,,USHORT,"{""0"": ""Real"", ""1"": ""General""}",60x,RW,,Default 0.,,,config
0x1019,energy_display_mode,Energy Display Mode,,USHORT,"{""0"": ""Primary"", ""1"": ""Secondary""}",,R,,"Selects the energy register scale (S24 E SEL on the display): Primary = Rx/10 kWh, Secondary = Rx/1000 kWh. Default Primary. The energy rows in this map read this register and rescale automatically, so keep it enabled. Read every cycle: other rows scale from this value.",,,diagnostic
0x101A,reset_ethernet_module,Reset Ethernet Module,,USHORT,"{""0"": ""None"", ""1"": ""Reset"", ""2"": ""Default""}",,WO,,"Write 1 to reset the Ethernet module, 2 to restore its defaults.",,,config
0x101B,enable_soe,Enable SOE,,USHORT,"{""0"": ""None"", ""1"": ""AXM-IO11"", ""2"": ""AXM-IO21"", ""3"": ""AXM-IO31"", ""4"": ""AXM-IO12"", ""5"": ""AXM-IO22"", ""6"": ""AXM-IO32""}",60x,RW,,Enable sequence-of-events recording on an I/O module. Default 0.,,,config
0x101C,clear_pulse_counter,Clear Pulse Counter,,USHORT,"{""0"": ""None"", ""1"": ""AXM-IO11"", ""2"": ""AXM-IO21"", ""3"": ""AXM-IO31"", ""4"": ""AXM-IO12"", ""5"": ""AXM-IO22"", ""6"": ""AXM-IO32""}",,WO,,Clear the DI pulse counters of an I/O module.,,,config
0x101D,basic_parameter_mode,Basic Parameter Mode,,USHORT,"{""0"": ""Secondary"", ""1"": ""Primary""}",,RW,,"Scale of the Basic Real-time Parameters (0x4000-0x4047, 0x4600-0x4605) - S28 PARA MODE on the display. The meter ships in Secondary mode, which this map does NOT compensate for (it would need PT1/PT2 and CT1/CT2 ratios). Set to 1 (Primary) so voltage, current and power read directly in primary units. Read every cycle: other rows scale from this value.",,,diagnostic
0x1020,demand_calculation_slipping_time,Demand Calculation Slipping Time,min,USHORT,1-30,60x,RW,,"Default 1. The manufacturer's status table lists 0x1020 as Reserved, so this register may not exist on all firmware.",,,config
0x101E,sealed_non_standard_parameters,Sealed Non Standard Parameters,,16BIT_FLAGS,"{""b0"": ""1st communication parameters"", ""b1"": ""2nd communication parameters"", ""b2"": ""Clear run time"", ""b3"": ""DI pulse count"", ""b4"": ""TOU""}",60x,RW,,Which parameter groups are sealed (metrology seal).,,,diagnostic
0x101F,seal_status,Seal Status,,USHORT,"{""10"": ""Sealed""}",60x,RW,,0x0A = Sealed; any other value = seal opened.,,,diagnostic
0x1021,clear_alarm_record,Clear Alarm Record,,USHORT,10,,WO,,Write 0x0A (10) to clear the alarm record.,,,config
0x102E,system_status,System Status,,16BIT_FLAGS,"{""b0"": ""New alarm record"", ""b1"": ""New SOE record""}",,R,,Bit0: new alarm record; Bit1: new SOE record.,,,diagnostic
0x102F,baud_rate_2,Baud Rate 2,,USHORT,4800-38400,60x,RW,,"Second communication channel baud rate, 4800~38400. Default 38400.",,,config
0x1030,parity_2,Parity 2,,USHORT,"{""0"": ""Even, 1 stop"", ""1"": ""Odd, 1 stop"", ""2"": ""None, 2 stop"", ""3"": ""None, 1 stop""}",60x,RW,,Second channel parity. Default 3.,,,config
0x1031,communication_address_2,Communication Address 2,,USHORT,1-247,60x,RW,,Second channel Modbus address. Default 1.,,,config
0x1032,alarm_record_number,Alarm Record Number,,USHORT,0-20,,R,,0 = no alarm record; 1~20 = last alarm record number.,,,diagnostic
0x1033,soe_record_number,SOE Record Number,,USHORT,0-20,,R,,0 = no SOE record; 1~20 = last SOE record number.,,,diagnostic
0x1034,run_time,Run Time,0.01h,UINT,,,R,,"Meter run time, T=Rx/100 hours. 32-bit: 0x1034 high word, 0x1035 low word (manufacturer range 0~999999999). Writable in the meter (cleared via 0x1011).",duration,total_increasing,diagnostic
0x1036,expansion_io_modules_status,Expansion IO Modules Status,,16BIT_FLAGS,"{""b0"": ""AXM-IO11"", ""b1"": ""AXM-IO12"", ""b2"": ""AXM-IO21"", ""b3"": ""AXM-IO31"", ""b4"": ""AXM-IO32""}",60x,R,,"A set bit means that I/O module is connected. Check this before enabling the optional I/O rows (DI counters, AI, AO) which are Read Disabled by default.",,,diagnostic
0x1038,second_communication_selection,2nd Communication Selection,,USHORT,"{""0"": ""Other Protocol"", ""1"": ""BACnet Protocol"", ""2"": ""Mesh Protocol"", ""3"": ""WiFi""}",60x,RW,,Default 0.,,,config
0x1039,ten_year_holiday_setting_enable,10 Year Holiday Setting Enable,,USHORT,"{""1"": ""Enable""}",60x,RW,,TOU 10-year holiday table enable.,,,config
0x103A,clear_sharp_tariff,Clear Sharp Tariff,,USHORT,10,,WO,,Write 0x0A (10) to clear the sharp TOU tariff energy. Destructive.,,,config
0x103B,clear_peak_tariff,Clear Peak Tariff,,USHORT,10,,WO,,Write 0x0A (10) to clear the peak TOU tariff energy. Destructive.,,,config
0x103C,clear_valley_tariff,Clear Valley Tariff,,USHORT,10,,WO,,Write 0x0A (10) to clear the valley TOU tariff energy. Destructive.,,,config
0x103D,clear_normal_tariff,Clear Normal Tariff,,USHORT,10,,WO,,Write 0x0A (10) to clear the normal TOU tariff energy. Destructive.,,,config
0x103E,clear_total_tariff,Clear Total,,USHORT,10,,WO,,Write 0x0A (10) to clear the total TOU tariff energy. Destructive.,,,config
0x103F,clock_week,Clock Week,,USHORT,0-6,,RW,,Meter real-time clock. Day of week 0~6.,,,diagnostic
0x1040,clock_year,Clock Year,,USHORT,2000-2099,,RW,,Meter real-time clock.,,,diagnostic
0x1041,clock_month,Clock Month,,USHORT,1-12,,RW,,Meter real-time clock.,,,diagnostic
0x1042,clock_day,Clock Day,,USHORT,1-31,,RW,,Meter real-time clock.,,,diagnostic
0x1043,clock_hour,Clock Hour,,USHORT,0-23,,RW,,Meter real-time clock.,,,diagnostic
0x1044,clock_minute,Clock Minute,,USHORT,0-59,,RW,,Meter real-time clock.,,,diagnostic
0x1045,clock_second,Clock Second,,USHORT,0-59,,RW,,Meter real-time clock.,,,diagnostic
0x4000,frequency,Frequency,Hz,FLOAT32,,,R,,F=Rx in both parameter modes.,frequency,measurement,
0x4002,voltage_l1,Phase 1 Voltage,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",U1=Rx (primary mode); secondary mode U=Rx*(PT1/PT2). Delta wiring: line-to-line. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x4004,voltage_l2,Phase 2 Voltage,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",U2=Rx (primary mode); secondary mode U=Rx*(PT1/PT2). Delta wiring: line-to-line. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x4006,voltage_l3,Phase 3 Voltage,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",U3=Rx (primary mode); secondary mode U=Rx*(PT1/PT2). Delta wiring: line-to-line. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x4008,voltage_avg,Average Phase Voltage,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",Uavg=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x400A,voltage_l1_l2,Line Voltage 1-2,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",U12=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x400C,voltage_l2_l3,Line Voltage 2-3,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",U23=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x400E,voltage_l3_l1,Line Voltage 3-1,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",U31=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x4010,voltage_line_avg,Average Line Voltage,V,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{voltage_scale}""}}",Ulavg=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,voltage,measurement,
0x4012,current_l1,Total Phase A Current,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",IL1=Rx (primary mode); secondary mode I=Rx*(CT1/CT2). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x4014,current_l2,Total Phase B Current,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",IL2=Rx (primary mode); secondary mode I=Rx*(CT1/CT2). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x4016,current_l3,Total Phase C Current,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",IL3=Rx (primary mode); secondary mode I=Rx*(CT1/CT2). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x4018,current_avg,Average Phase Current,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",Iavg=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x401A,current_neutral,Neutral Current,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",In=Rx. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x401C,power_l1,Phase A Power,0.001kW,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Pa=Rx/1000 kW (primary mode); the raw float is in W. Secondary mode: [Rx*(PT1/PT2)*(CT1/CT2)]/1000. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,power,measurement,
0x401E,power_l2,Phase B Power,0.001kW,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Pb=Rx/1000 kW (primary mode); the raw float is in W. Secondary mode: [Rx*(PT1/PT2)*(CT1/CT2)]/1000. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,power,measurement,
0x4020,power_l3,Phase C Power,0.001kW,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Pc=Rx/1000 kW (primary mode); the raw float is in W. Secondary mode: [Rx*(PT1/PT2)*(CT1/CT2)]/1000. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,power,measurement,
0x4022,power_total,Total System Power,0.001kW,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Psum=Rx/1000 kW (raw float in W). Negative = export. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,power,measurement,
0x4024,reactive_power_l1,Phase A Reactive Power,0.001kvar,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Qa=Rx/1000 kvar (raw float in var). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4026,reactive_power_l2,Phase B Reactive Power,0.001kvar,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Qb=Rx/1000 kvar (raw float in var). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4028,reactive_power_l3,Phase C Reactive Power,0.001kvar,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Qc=Rx/1000 kvar (raw float in var). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x402A,reactive_power_total,Total Reactive Power,0.001kvar,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Qsum=Rx/1000 kvar. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x402C,apparent_power_l1,Phase A Apparent Power,0.001kVA,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Sa=Rx/1000 kVA (raw float in VA). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x402E,apparent_power_l2,Phase B Apparent Power,0.001kVA,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Sb=Rx/1000 kVA (raw float in VA). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4030,apparent_power_l3,Phase C Apparent Power,0.001kVA,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Sc=Rx/1000 kVA (raw float in VA). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4032,apparent_power_total,Total Apparent Power,0.001kVA,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Ssum=Rx/1000 kVA. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4034,power_factor_l1,Phase A Power Factor,,FLOAT32,,,R,,PFa=Rx. Sign follows the VAR/PF convention in 0x1015.,power_factor,measurement,
0x4036,power_factor_l2,Phase B Power Factor,,FLOAT32,,,R,,PFb=Rx. Sign follows the VAR/PF convention in 0x1015.,power_factor,measurement,
0x4038,power_factor_l3,Phase C Power Factor,,FLOAT32,,,R,,PFc=Rx. Sign follows the VAR/PF convention in 0x1015.,power_factor,measurement,
0x403A,power_factor_total,Total Power Factor,,FLOAT32,,,R,,PFsum=Rx.,power_factor,measurement,
0x403C,voltage_unbalance,Voltage Unbalance,100%,FLOAT32,,,R,,U_unbl=Rx*100 % (raw float is a 0-1 ratio).,,measurement,
0x403E,current_unbalance,Current Unbalance,100%,FLOAT32,,,R,,I_unbl=Rx*100 % (raw float is a 0-1 ratio).,,measurement,
0x4040,load_characteristic,Load Characteristic,,FLOAT32,"{""76"": ""L (inductive)"", ""67"": ""C (capacitive)"", ""82"": ""R (resistive)""}",,R,,"Float32 holding 76.0 = L, 67.0 = C, 82.0 = R (ASCII codes of the letters). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.",,,
0x4042,power_demand,Power Demand,0.001kW,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",P_Dmd=Rx/1000 kW (raw float in W). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,power,measurement,
0x4044,reactive_power_demand,Reactive Power Demand,0.001kvar,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",Q_Dmd=Rx/1000 kvar. The manufacturer's table lists the formula letter/unit of this row and 0x4046 swapped (S/kVA vs Q/kvar); the row names are followed here. Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4046,apparent_power_demand,Apparent Power Demand,0.001kVA,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}",S_Dmd=Rx/1000 kVA (see note on 0x4044). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,,measurement,
0x4600,current_demand_l1,Phase A Current Demand,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",I1_Dmd=Rx (primary mode). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x4602,current_demand_l2,Phase B Current Demand,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",I2_Dmd=Rx (primary mode). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x4604,current_demand_l3,Phase C Current Demand,A,FLOAT32,,,R,"{""Context"": {""formula"": ""x*{current_scale}""}}",I3_Dmd=Rx (primary mode). Scale follows Basic Parameter Mode (0x101D): Primary = Rx as read; Secondary = also multiplied by the PT/CT ratios (read from 0x1005-0x1009). The factors are defined in context_variables in accuenergy_acuvim.json.,current,measurement,
0x4048,energy_import,Consumed Energy Ep_Imp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Ep_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x404A,energy_export,Generated Energy Ep_Exp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Ep_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x404C,reactive_energy_import,Consumed Reactive Energy Eq_Imp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eq_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x404E,reactive_energy_export,Generated Reactive Energy Eq_Exp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eq_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4050,energy_total,Total Energy Ep_sum,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Ep_sum. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x4052,energy_net,Net Energy Ep_net,kWh,INT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Ep_net, signed (+/-999999999). 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total,
0x4054,reactive_energy_total,Total Reactive Energy Eq_sum,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eq_sum. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4056,reactive_energy_net,Net Reactive Energy Eq_net,kvarh,INT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eq_net, signed (+/-999999999). 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total,
0x4058,apparent_energy,Apparent Energy Es,kVAh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Es (the manufacturer prints the unit as kVA). 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4620,energy_import_l1,Phase A Consumed Energy Epa_Imp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Epa_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x4622,energy_export_l1,Phase A Generated Energy Epa_Exp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Epa_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x4624,energy_import_l2,Phase B Consumed Energy Epb_Imp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Epb_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x4626,energy_export_l2,Phase B Generated Energy Epb_Exp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Epb_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x4628,energy_import_l3,Phase C Consumed Energy Epc_Imp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Epc_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x462A,energy_export_l3,Phase C Generated Energy Epc_Exp,kWh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Epc_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",energy,total_increasing,
0x462C,reactive_energy_import_l1,Phase A Consumed Reactive Energy Eqa_Imp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eqa_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x462E,reactive_energy_export_l1,Phase A Generated Reactive Energy Eqa_Exp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eqa_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4630,reactive_energy_import_l2,Phase B Consumed Reactive Energy Eqb_Imp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eqb_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4632,reactive_energy_export_l2,Phase B Generated Reactive Energy Eqb_Exp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eqb_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4634,reactive_energy_import_l3,Phase C Consumed Reactive Energy Eqc_Imp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eqc_Imp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4636,reactive_energy_export_l3,Phase C Generated Reactive Energy Eqc_Exp,kvarh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Eqc_Exp. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x4638,apparent_energy_l1,Phase A Apparent Energy Esa,kVAh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Esa. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x463A,apparent_energy_l2,Phase B Apparent Energy Esb,kVAh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Esb. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x463C,apparent_energy_l3,Phase C Apparent Energy Esc,kVAh,UINT,,,R,"{""Context"": {""key"": ""energy_display_mode"", ""cases"": {""0"": ""x/10"", ""1"": ""x/1000""}, ""default"": ""x/10""}}","Esc. 32-bit, high word first (ABCD). Rx/10 in Primary energy mode, Rx/1000 in Secondary (register 0x1019, applied automatically). Writable on the meter (preset) but kept read-only here because the scale is applied on read.",,total_increasing,
0x405A,thd_v1,THD_V1(V12),0.01%,USHORT,,,R,,THD=Rx/100 %. V1 channel (V12 in delta wiring).,,measurement,
0x405B,thd_v2,THD_V2(V31),0.01%,USHORT,,,R,,THD=Rx/100 %. V2 channel. Manufacturer pairs V2 with V31 in delta wiring (not V23).,,measurement,
0x405C,thd_v3,THD_V3(V23),0.01%,USHORT,,,R,,THD=Rx/100 %. V3 channel. Manufacturer pairs V3 with V23 in delta wiring (not V31).,,measurement,
0x405D,thd_v_avg,THD_avg,0.01%,USHORT,,,R,,THD=Rx/100 %. Average voltage THD.,,measurement,
0x405E,thd_i1,THD_I1,0.01%,USHORT,,,R,,THD=Rx/100 %.,,measurement,
0x405F,thd_i2,THD_I2,0.01%,USHORT,,,R,,THD=Rx/100 %.,,measurement,
0x4060,thd_i3,THD_I3,0.01%,USHORT,,,R,,THD=Rx/100 %.,,measurement,
0x4061,thd_i_avg,THD_Iavg,0.01%,USHORT,,,R,,THD=Rx/100 %.,,measurement,
0x4062,v1_harmonic_2,V1(V12) 2nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4063,v1_harmonic_3,V1(V12) 3rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4064,v1_harmonic_4,V1(V12) 4th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4065,v1_harmonic_5,V1(V12) 5th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4066,v1_harmonic_6,V1(V12) 6th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4067,v1_harmonic_7,V1(V12) 7th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4068,v1_harmonic_8,V1(V12) 8th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4069,v1_harmonic_9,V1(V12) 9th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x406A,v1_harmonic_10,V1(V12) 10th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x406B,v1_harmonic_11,V1(V12) 11th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x406C,v1_harmonic_12,V1(V12) 12th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x406D,v1_harmonic_13,V1(V12) 13th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x406E,v1_harmonic_14,V1(V12) 14th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x406F,v1_harmonic_15,V1(V12) 15th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4070,v1_harmonic_16,V1(V12) 16th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4071,v1_harmonic_17,V1(V12) 17th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4072,v1_harmonic_18,V1(V12) 18th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4073,v1_harmonic_19,V1(V12) 19th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4074,v1_harmonic_20,V1(V12) 20th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4075,v1_harmonic_21,V1(V12) 21st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4076,v1_harmonic_22,V1(V12) 22nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4077,v1_harmonic_23,V1(V12) 23rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4078,v1_harmonic_24,V1(V12) 24th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4079,v1_harmonic_25,V1(V12) 25th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x407A,v1_harmonic_26,V1(V12) 26th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x407B,v1_harmonic_27,V1(V12) 27th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x407C,v1_harmonic_28,V1(V12) 28th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x407D,v1_harmonic_29,V1(V12) 29th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x407E,v1_harmonic_30,V1(V12) 30th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x407F,v1_harmonic_31,V1(V12) 31st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4500,v1_harmonic_32,V1(V12) 32nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4501,v1_harmonic_33,V1(V12) 33rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4502,v1_harmonic_34,V1(V12) 34th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4503,v1_harmonic_35,V1(V12) 35th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4504,v1_harmonic_36,V1(V12) 36th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4505,v1_harmonic_37,V1(V12) 37th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4506,v1_harmonic_38,V1(V12) 38th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4507,v1_harmonic_39,V1(V12) 39th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4508,v1_harmonic_40,V1(V12) 40th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4509,v1_harmonic_41,V1(V12) 41st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x450A,v1_harmonic_42,V1(V12) 42nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x450B,v1_harmonic_43,V1(V12) 43rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x450C,v1_harmonic_44,V1(V12) 44th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x450D,v1_harmonic_45,V1(V12) 45th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x450E,v1_harmonic_46,V1(V12) 46th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x450F,v1_harmonic_47,V1(V12) 47th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4510,v1_harmonic_48,V1(V12) 48th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4511,v1_harmonic_49,V1(V12) 49th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4512,v1_harmonic_50,V1(V12) 50th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4513,v1_harmonic_51,V1(V12) 51st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4514,v1_harmonic_52,V1(V12) 52nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4515,v1_harmonic_53,V1(V12) 53rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4516,v1_harmonic_54,V1(V12) 54th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4517,v1_harmonic_55,V1(V12) 55th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4518,v1_harmonic_56,V1(V12) 56th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4519,v1_harmonic_57,V1(V12) 57th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x451A,v1_harmonic_58,V1(V12) 58th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x451B,v1_harmonic_59,V1(V12) 59th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x451C,v1_harmonic_60,V1(V12) 60th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x451D,v1_harmonic_61,V1(V12) 61st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x451E,v1_harmonic_62,V1(V12) 62nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x451F,v1_harmonic_63,V1(V12) 63rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4080,odd_thd_v1,Odd THD_V1(V12),0.01%,USHORT,,,R,,"Total odd harmonic distortion, Rx/100 %.",,measurement,
0x4081,even_thd_v1,Even THD_V1(V12),0.01%,USHORT,,,R,,"Total even harmonic distortion, Rx/100 %.",,measurement,
0x4082,crest_factor_v1,Crest Factor V1(V12),0.01,USHORT,,,R,,"Crest factor Rx/100 (manufacturer lists %, the factor is dimensionless; older scaling page says Rx/10).",,measurement,
0x4083,thff_v1,THFF_V1(V12),0.01%,USHORT,,,R,,"Telephone harmonic form factor, Rx/100 %.",,measurement,
0x4084,v2_harmonic_2,V2(V31) 2nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4085,v2_harmonic_3,V2(V31) 3rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4086,v2_harmonic_4,V2(V31) 4th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
