register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x4087,v2_harmonic_5,V2(V31) 5th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4088,v2_harmonic_6,V2(V31) 6th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4089,v2_harmonic_7,V2(V31) 7th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x408A,v2_harmonic_8,V2(V31) 8th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x408B,v2_harmonic_9,V2(V31) 9th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x408C,v2_harmonic_10,V2(V31) 10th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x408D,v2_harmonic_11,V2(V31) 11th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x408E,v2_harmonic_12,V2(V31) 12th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x408F,v2_harmonic_13,V2(V31) 13th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4090,v2_harmonic_14,V2(V31) 14th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4091,v2_harmonic_15,V2(V31) 15th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4092,v2_harmonic_16,V2(V31) 16th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4093,v2_harmonic_17,V2(V31) 17th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4094,v2_harmonic_18,V2(V31) 18th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4095,v2_harmonic_19,V2(V31) 19th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4096,v2_harmonic_20,V2(V31) 20th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4097,v2_harmonic_21,V2(V31) 21st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4098,v2_harmonic_22,V2(V31) 22nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4099,v2_harmonic_23,V2(V31) 23rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x409A,v2_harmonic_24,V2(V31) 24th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x409B,v2_harmonic_25,V2(V31) 25th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x409C,v2_harmonic_26,V2(V31) 26th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x409D,v2_harmonic_27,V2(V31) 27th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x409E,v2_harmonic_28,V2(V31) 28th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x409F,v2_harmonic_29,V2(V31) 29th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40A0,v2_harmonic_30,V2(V31) 30th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40A1,v2_harmonic_31,V2(V31) 31st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4520,v2_harmonic_32,V2(V31) 32nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4521,v2_harmonic_33,V2(V31) 33rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4522,v2_harmonic_34,V2(V31) 34th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4523,v2_harmonic_35,V2(V31) 35th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4524,v2_harmonic_36,V2(V31) 36th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4525,v2_harmonic_37,V2(V31) 37th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4526,v2_harmonic_38,V2(V31) 38th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4527,v2_harmonic_39,V2(V31) 39th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4528,v2_harmonic_40,V2(V31) 40th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4529,v2_harmonic_41,V2(V31) 41st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x452A,v2_harmonic_42,V2(V31) 42nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x452B,v2_harmonic_43,V2(V31) 43rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x452C,v2_harmonic_44,V2(V31) 44th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x452D,v2_harmonic_45,V2(V31) 45th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x452E,v2_harmonic_46,V2(V31) 46th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x452F,v2_harmonic_47,V2(V31) 47th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4530,v2_harmonic_48,V2(V31) 48th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4531,v2_harmonic_49,V2(V31) 49th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4532,v2_harmonic_50,V2(V31) 50th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4533,v2_harmonic_51,V2(V31) 51st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4534,v2_harmonic_52,V2(V31) 52nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4535,v2_harmonic_53,V2(V31) 53rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4536,v2_harmonic_54,V2(V31) 54th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4537,v2_harmonic_55,V2(V31) 55th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4538,v2_harmonic_56,V2(V31) 56th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4539,v2_harmonic_57,V2(V31) 57th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x453A,v2_harmonic_58,V2(V31) 58th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x453B,v2_harmonic_59,V2(V31) 59th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x453C,v2_harmonic_60,V2(V31) 60th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x453D,v2_harmonic_61,V2(V31) 61st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x453E,v2_harmonic_62,V2(V31) 62nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x453F,v2_harmonic_63,V2(V31) 63rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40A2,odd_thd_v2,Odd THD_V2(V31),0.01%,USHORT,,,R,,"Total odd harmonic distortion, Rx/100 %.",,measurement,
0x40A3,even_thd_v2,Even THD_V2(V31),0.01%,USHORT,,,R,,"Total even harmonic distortion, Rx/100 %.",,measurement,
0x40A4,crest_factor_v2,Crest Factor V2(V31),0.01,USHORT,,,R,,"Crest factor Rx/100 (manufacturer lists %, the factor is dimensionless; older scaling page says Rx/10).",,measurement,
0x40A5,thff_v2,THFF_V2(V31),0.01%,USHORT,,,R,,"Telephone harmonic form factor, Rx/100 %.",,measurement,
0x40A6,v3_harmonic_2,V3(V23) 2nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40A7,v3_harmonic_3,V3(V23) 3rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40A8,v3_harmonic_4,V3(V23) 4th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40A9,v3_harmonic_5,V3(V23) 5th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40AA,v3_harmonic_6,V3(V23) 6th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40AB,v3_harmonic_7,V3(V23) 7th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40AC,v3_harmonic_8,V3(V23) 8th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40AD,v3_harmonic_9,V3(V23) 9th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40AE,v3_harmonic_10,V3(V23) 10th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40AF,v3_harmonic_11,V3(V23) 11th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B0,v3_harmonic_12,V3(V23) 12th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B1,v3_harmonic_13,V3(V23) 13th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B2,v3_harmonic_14,V3(V23) 14th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B3,v3_harmonic_15,V3(V23) 15th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B4,v3_harmonic_16,V3(V23) 16th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B5,v3_harmonic_17,V3(V23) 17th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B6,v3_harmonic_18,V3(V23) 18th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B7,v3_harmonic_19,V3(V23) 19th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B8,v3_harmonic_20,V3(V23) 20th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40B9,v3_harmonic_21,V3(V23) 21st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40BA,v3_harmonic_22,V3(V23) 22nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40BB,v3_harmonic_23,V3(V23) 23rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40BC,v3_harmonic_24,V3(V23) 24th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40BD,v3_harmonic_25,V3(V23) 25th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40BE,v3_harmonic_26,V3(V23) 26th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40BF,v3_harmonic_27,V3(V23) 27th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40C0,v3_harmonic_28,V3(V23) 28th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40C1,v3_harmonic_29,V3(V23) 29th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40C2,v3_harmonic_30,V3(V23) 30th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40C3,v3_harmonic_31,V3(V23) 31st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4540,v3_harmonic_32,V3(V23) 32nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4541,v3_harmonic_33,V3(V23) 33rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4542,v3_harmonic_34,V3(V23) 34th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4543,v3_harmonic_35,V3(V23) 35th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4544,v3_harmonic_36,V3(V23) 36th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4545,v3_harmonic_37,V3(V23) 37th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4546,v3_harmonic_38,V3(V23) 38th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4547,v3_harmonic_39,V3(V23) 39th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4548,v3_harmonic_40,V3(V23) 40th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4549,v3_harmonic_41,V3(V23) 41st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x454A,v3_harmonic_42,V3(V23) 42nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x454B,v3_harmonic_43,V3(V23) 43rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x454C,v3_harmonic_44,V3(V23) 44th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x454D,v3_harmonic_45,V3(V23) 45th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x454E,v3_harmonic_46,V3(V23) 46th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x454F,v3_harmonic_47,V3(V23) 47th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4550,v3_harmonic_48,V3(V23) 48th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4551,v3_harmonic_49,V3(V23) 49th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4552,v3_harmonic_50,V3(V23) 50th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4553,v3_harmonic_51,V3(V23) 51st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4554,v3_harmonic_52,V3(V23) 52nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4555,v3_harmonic_53,V3(V23) 53rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4556,v3_harmonic_54,V3(V23) 54th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4557,v3_harmonic_55,V3(V23) 55th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4558,v3_harmonic_56,V3(V23) 56th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4559,v3_harmonic_57,V3(V23) 57th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x455A,v3_harmonic_58,V3(V23) 58th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x455B,v3_harmonic_59,V3(V23) 59th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x455C,v3_harmonic_60,V3(V23) 60th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x455D,v3_harmonic_61,V3(V23) 61st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x455E,v3_harmonic_62,V3(V23) 62nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x455F,v3_harmonic_63,V3(V23) 63rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40C4,odd_thd_v3,Odd THD_V3(V23),0.01%,USHORT,,,R,,"Total odd harmonic distortion, Rx/100 %.",,measurement,
0x40C5,even_thd_v3,Even THD_V3(V23),0.01%,USHORT,,,R,,"Total even harmonic distortion, Rx/100 %.",,measurement,
0x40C6,crest_factor_v3,Crest Factor V3(V23),0.01,USHORT,,,R,,"Crest factor Rx/100 (manufacturer lists %, the factor is dimensionless; older scaling page says Rx/10).",,measurement,
0x40C7,thff_v3,THFF_V3(V23),0.01%,USHORT,,,R,,"Telephone harmonic form factor, Rx/100 %.",,measurement,
0x40C8,i1_harmonic_2,I1 2nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40C9,i1_harmonic_3,I1 3rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40CA,i1_harmonic_4,I1 4th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40CB,i1_harmonic_5,I1 5th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40CC,i1_harmonic_6,I1 6th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40CD,i1_harmonic_7,I1 7th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40CE,i1_harmonic_8,I1 8th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40CF,i1_harmonic_9,I1 9th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D0,i1_harmonic_10,I1 10th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D1,i1_harmonic_11,I1 11th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D2,i1_harmonic_12,I1 12th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D3,i1_harmonic_13,I1 13th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D4,i1_harmonic_14,I1 14th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D5,i1_harmonic_15,I1 15th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D6,i1_harmonic_16,I1 16th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D7,i1_harmonic_17,I1 17th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D8,i1_harmonic_18,I1 18th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40D9,i1_harmonic_19,I1 19th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40DA,i1_harmonic_20,I1 20th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40DB,i1_harmonic_21,I1 21st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40DC,i1_harmonic_22,I1 22nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40DD,i1_harmonic_23,I1 23rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40DE,i1_harmonic_24,I1 24th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40DF,i1_harmonic_25,I1 25th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E0,i1_harmonic_26,I1 26th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E1,i1_harmonic_27,I1 27th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E2,i1_harmonic_28,I1 28th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E3,i1_harmonic_29,I1 29th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E4,i1_harmonic_30,I1 30th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E5,i1_harmonic_31,I1 31st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4560,i1_harmonic_32,I1 32nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4561,i1_harmonic_33,I1 33rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4562,i1_harmonic_34,I1 34th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4563,i1_harmonic_35,I1 35th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4564,i1_harmonic_36,I1 36th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4565,i1_harmonic_37,I1 37th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4566,i1_harmonic_38,I1 38th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4567,i1_harmonic_39,I1 39th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4568,i1_harmonic_40,I1 40th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4569,i1_harmonic_41,I1 41st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x456A,i1_harmonic_42,I1 42nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x456B,i1_harmonic_43,I1 43rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x456C,i1_harmonic_44,I1 44th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x456D,i1_harmonic_45,I1 45th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x456E,i1_harmonic_46,I1 46th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x456F,i1_harmonic_47,I1 47th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4570,i1_harmonic_48,I1 48th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4571,i1_harmonic_49,I1 49th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4572,i1_harmonic_50,I1 50th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4573,i1_harmonic_51,I1 51st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4574,i1_harmonic_52,I1 52nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4575,i1_harmonic_53,I1 53rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4576,i1_harmonic_54,I1 54th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4577,i1_harmonic_55,I1 55th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4578,i1_harmonic_56,I1 56th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4579,i1_harmonic_57,I1 57th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x457A,i1_harmonic_58,I1 58th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x457B,i1_harmonic_59,I1 59th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x457C,i1_harmonic_60,I1 60th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x457D,i1_harmonic_61,I1 61st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x457E,i1_harmonic_62,I1 62nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x457F,i1_harmonic_63,I1 63rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40E6,odd_thd_i1,Odd THD_I1,0.01%,USHORT,,,R,,"Total odd harmonic distortion, Rx/100 %.",,measurement,
0x40E7,even_thd_i1,Even THD_I1,0.01%,USHORT,,,R,,"Total even harmonic distortion, Rx/100 %.",,measurement,
0x40E8,k_factor_i1,K Factor of I1,0.01,USHORT,,,R,,K factor Rx/100 (older scaling page says Rx/10).,,measurement,
0x40E9,i2_harmonic_2,I2 2nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40EA,i2_harmonic_3,I2 3rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40EB,i2_harmonic_4,I2 4th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40EC,i2_harmonic_5,I2 5th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40ED,i2_harmonic_6,I2 6th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40EE,i2_harmonic_7,I2 7th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40EF,i2_harmonic_8,I2 8th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F0,i2_harmonic_9,I2 9th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F1,i2_harmonic_10,I2 10th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F2,i2_harmonic_11,I2 11th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F3,i2_harmonic_12,I2 12th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F4,i2_harmonic_13,I2 13th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F5,i2_harmonic_14,I2 14th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F6,i2_harmonic_15,I2 15th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F7,i2_harmonic_16,I2 16th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F8,i2_harmonic_17,I2 17th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40F9,i2_harmonic_18,I2 18th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40FA,i2_harmonic_19,I2 19th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40FB,i2_harmonic_20,I2 20th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40FC,i2_harmonic_21,I2 21st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40FD,i2_harmonic_22,I2 22nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40FE,i2_harmonic_23,I2 23rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x40FF,i2_harmonic_24,I2 24th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4100,i2_harmonic_25,I2 25th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4101,i2_harmonic_26,I2 26th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4102,i2_harmonic_27,I2 27th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4103,i2_harmonic_28,I2 28th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4104,i2_harmonic_29,I2 29th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4105,i2_harmonic_30,I2 30th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4106,i2_harmonic_31,I2 31st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4580,i2_harmonic_32,I2 32nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4581,i2_harmonic_33,I2 33rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4582,i2_harmonic_34,I2 34th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4583,i2_harmonic_35,I2 35th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4584,i2_harmonic_36,I2 36th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4585,i2_harmonic_37,I2 37th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4586,i2_harmonic_38,I2 38th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4587,i2_harmonic_39,I2 39th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4588,i2_harmonic_40,I2 40th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4589,i2_harmonic_41,I2 41st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x458A,i2_harmonic_42,I2 42nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x458B,i2_harmonic_43,I2 43rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x458C,i2_harmonic_44,I2 44th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x458D,i2_harmonic_45,I2 45th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x458E,i2_harmonic_46,I2 46th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x458F,i2_harmonic_47,I2 47th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4590,i2_harmonic_48,I2 48th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4591,i2_harmonic_49,I2 49th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4592,i2_harmonic_50,I2 50th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4593,i2_harmonic_51,I2 51st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4594,i2_harmonic_52,I2 52nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4595,i2_harmonic_53,I2 53rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4596,i2_harmonic_54,I2 54th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4597,i2_harmonic_55,I2 55th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4598,i2_harmonic_56,I2 56th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4599,i2_harmonic_57,I2 57th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x459A,i2_harmonic_58,I2 58th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x459B,i2_harmonic_59,I2 59th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x459C,i2_harmonic_60,I2 60th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x459D,i2_harmonic_61,I2 61st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x459E,i2_harmonic_62,I2 62nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x459F,i2_harmonic_63,I2 63rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4107,odd_thd_i2,Odd THD_I2,0.01%,USHORT,,,R,,"Total odd harmonic distortion, Rx/100 %.",,measurement,
0x4108,even_thd_i2,Even THD_I2,0.01%,USHORT,,,R,,"Total even harmonic distortion, Rx/100 %.",,measurement,
0x4109,k_factor_i2,K Factor of I2,0.01,USHORT,,,R,,K factor Rx/100 (older scaling page says Rx/10).,,measurement,
0x410A,i3_harmonic_2,I3 2nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
