register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x410B,i3_harmonic_3,I3 3rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x410C,i3_harmonic_4,I3 4th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x410D,i3_harmonic_5,I3 5th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x410E,i3_harmonic_6,I3 6th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x410F,i3_harmonic_7,I3 7th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4110,i3_harmonic_8,I3 8th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4111,i3_harmonic_9,I3 9th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4112,i3_harmonic_10,I3 10th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4113,i3_harmonic_11,I3 11th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4114,i3_harmonic_12,I3 12th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4115,i3_harmonic_13,I3 13th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4116,i3_harmonic_14,I3 14th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4117,i3_harmonic_15,I3 15th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4118,i3_harmonic_16,I3 16th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4119,i3_harmonic_17,I3 17th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x411A,i3_harmonic_18,I3 18th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x411B,i3_harmonic_19,I3 19th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x411C,i3_harmonic_20,I3 20th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x411D,i3_harmonic_21,I3 21st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x411E,i3_harmonic_22,I3 22nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x411F,i3_harmonic_23,I3 23rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4120,i3_harmonic_24,I3 24th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4121,i3_harmonic_25,I3 25th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4122,i3_harmonic_26,I3 26th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4123,i3_harmonic_27,I3 27th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4124,i3_harmonic_28,I3 28th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4125,i3_harmonic_29,I3 29th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4126,i3_harmonic_30,I3 30th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4127,i3_harmonic_31,I3 31st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A0,i3_harmonic_32,I3 32nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A1,i3_harmonic_33,I3 33rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A2,i3_harmonic_34,I3 34th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A3,i3_harmonic_35,I3 35th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A4,i3_harmonic_36,I3 36th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A5,i3_harmonic_37,I3 37th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A6,i3_harmonic_38,I3 38th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A7,i3_harmonic_39,I3 39th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A8,i3_harmonic_40,I3 40th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45A9,i3_harmonic_41,I3 41st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45AA,i3_harmonic_42,I3 42nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45AB,i3_harmonic_43,I3 43rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45AC,i3_harmonic_44,I3 44th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45AD,i3_harmonic_45,I3 45th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45AE,i3_harmonic_46,I3 46th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45AF,i3_harmonic_47,I3 47th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B0,i3_harmonic_48,I3 48th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B1,i3_harmonic_49,I3 49th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B2,i3_harmonic_50,I3 50th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B3,i3_harmonic_51,I3 51st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B4,i3_harmonic_52,I3 52nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B5,i3_harmonic_53,I3 53rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B6,i3_harmonic_54,I3 54th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B7,i3_harmonic_55,I3 55th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B8,i3_harmonic_56,I3 56th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45B9,i3_harmonic_57,I3 57th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45BA,i3_harmonic_58,I3 58th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45BB,i3_harmonic_59,I3 59th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45BC,i3_harmonic_60,I3 60th Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45BD,i3_harmonic_61,I3 61st Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45BE,i3_harmonic_62,I3 62nd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x45BF,i3_harmonic_63,I3 63rd Harmonic,0.01%,USHORT,,,RD,,RD by default: 62 harmonic orders x 6 channels is a large read. Switch to R in the protocol editor to publish. THD=Rx/100 %.,,,
0x4128,odd_thd_i3,Odd THD_I3,0.01%,USHORT,,,R,,"Total odd harmonic distortion, Rx/100 %.",,measurement,
0x4129,even_thd_i3,Even THD_I3,0.01%,USHORT,,,R,,"Total even harmonic distortion, Rx/100 %.",,measurement,
0x412A,k_factor_i3,K Factor of I3,0.01,USHORT,,,R,,K factor Rx/100 (older scaling page says Rx/10).,,measurement,
0x42A0,phase_angle_v2_v1,Phase Angle of V2 to V1,0.1°,USHORT,0-3600,,R,,Angle = Rx/10 degrees (0~360).,,measurement,
0x42A1,phase_angle_v3_v1,Phase Angle of V3 to V1,0.1°,USHORT,0-3600,,R,,Angle = Rx/10 degrees (0~360).,,measurement,
0x42A2,phase_angle_i1_v1,Phase Angle of I1 to V1,0.1°,USHORT,0-3600,,R,,Angle = Rx/10 degrees (0~360).,,measurement,
0x42A3,phase_angle_i2_v1,Phase Angle of I2 to V1,0.1°,USHORT,0-3600,,R,,Angle = Rx/10 degrees (0~360).,,measurement,
0x42A4,phase_angle_i3_v1,Phase Angle of I3 to V1,0.1°,USHORT,0-3600,,R,,Angle = Rx/10 degrees (0~360).,,measurement,
0x4136,max_v1,Max of V1,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x41E5,min_v1,Min of V1,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x413D,max_v2,Max of V2,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x41EC,min_v2,Min of V2,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4144,max_v3,Max of V3,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x41F3,min_v3,Min of V3,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x414B,max_v12,Max of V12,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x41FA,min_v12,Min of V12,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4152,max_v23,Max of V23,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4201,min_v23,Min of V23,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4159,max_v31,Max of V31,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4208,min_v31,Min of V31,0.1V,SHORT,,,RD,"{""Context"": {""formula"": ""x*{voltage_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4160,max_i1,Max of I1,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x420F,min_i1,Min of I1,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4167,max_i2,Max of I2,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4216,min_i2,Min of I2,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x416E,max_i3,Max of I3,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x421D,min_i3,Min of I3,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4175,max_power,Max of System Power,0.001kW,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4224,min_power,Min of System Power,0.001kW,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x417C,max_reactive_power,Max of Reactive Power,0.001kvar,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x422B,min_reactive_power,Min of Reactive Power,0.001kvar,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4183,max_apparent_power,Max of Apparent Power,0.001kVA,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4232,min_apparent_power,Min of Apparent Power,0.001kVA,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x418A,max_power_factor,Max of Power Factor,0.001,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4239,min_power_factor,Min of Power Factor,0.001,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4191,max_frequency,Max of Frequency,0.001Hz,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped. Manufacturer formula Rx/1000 (the older scaling page gives Rx/100 for frequency) - verify on the meter.,,,
0x4240,min_frequency,Min of Frequency,0.001Hz,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped. Manufacturer formula Rx/1000 (the older scaling page gives Rx/100 for frequency) - verify on the meter.,,,
0x4198,max_power_demand,Max of Power Demand,0.001kW,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4247,min_power_demand,Min of Power Demand,0.001kW,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x419F,max_reactive_power_demand,Max of Reactive Power Demand,0.001kvar,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x424E,min_reactive_power_demand,Min of Reactive Power Demand,0.001kvar,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x41A6,max_apparent_power_demand,Max of Apparent Power Demand,0.001kVA,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4255,min_apparent_power_demand,Min of Apparent Power Demand,0.001kVA,SHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x41AD,max_voltage_unbalance,Max of Voltage Unbalance,0.1%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x425C,min_voltage_unbalance,Min of Voltage Unbalance,0.1%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41B4,max_current_unbalance,Max of Current Unbalance,0.1%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4263,min_current_unbalance,Min of Current Unbalance,0.1%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41BB,max_thd_v1,Max of THD_V1(V12),0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x426A,min_thd_v1,Min of THD_V1(V12),0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41C2,max_thd_v2,Max of THD_V2(V31),0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4271,min_thd_v2,Min of THD_V2(V31),0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41C9,max_thd_v3,Max of THD_V3(V23),0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4278,min_thd_v3,Min of THD_V3(V23),0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41D0,max_thd_i1,Max of THD_I1,0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x427F,min_thd_i1,Min of THD_I1,0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41D7,max_thd_i2,Max of THD_I2,0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4286,min_thd_i2,Min of THD_I2,0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x41DE,max_thd_i3,Max of THD_I3,0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x428D,min_thd_i3,Min of THD_I3,0.01%,SHORT,,,RD,,RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.,,,
0x4606,max_current_demand_l1,Max of Phase A Current Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x460D,max_current_demand_l2,Max of Phase B Current Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4614,max_current_demand_l3,Max of Phase C Current Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","Scaled by the PT/CT ratios automatically (see Basic Parameter Mode, 0x101D). The manufacturer's Max/Min table gives the ratio formula without a mode column; whether Primary mode already applies it to these integers is unverified on hardware. RD by default. The 6-word timestamp (YYYY:MM:DD:hh:mm:ss) that follows is not mapped.",,,
0x4349,di1_pulse_counter,DI_111 DI1 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI1. 32-bit, high word first.",,total_increasing,
0x434B,di2_pulse_counter,DI_112 DI2 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI2. 32-bit, high word first.",,total_increasing,
0x434D,di3_pulse_counter,DI_113 DI3 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI3. 32-bit, high word first.",,total_increasing,
0x434F,di4_pulse_counter,DI_114 DI4 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI4. 32-bit, high word first.",,total_increasing,
0x4351,di5_pulse_counter,DI_115 DI5 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI5. 32-bit, high word first.",,total_increasing,
0x4353,di6_pulse_counter,DI_116 DI6 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO11, DI6. 32-bit, high word first.",,total_increasing,
0x4355,di7_pulse_counter,DI_211 DI7 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI7. 32-bit, high word first.",,total_increasing,
0x4357,di8_pulse_counter,DI_212 DI8 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI8. 32-bit, high word first.",,total_increasing,
0x4359,di9_pulse_counter,DI_213 DI9 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI9. 32-bit, high word first.",,total_increasing,
0x435B,di10_pulse_counter,DI_214 DI10 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO21, DI10. 32-bit, high word first.",,total_increasing,
0x435D,di11_pulse_counter,DI_311 DI11 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI11. 32-bit, high word first.",,total_increasing,
0x435F,di12_pulse_counter,DI_312 DI12 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI12. 32-bit, high word first.",,total_increasing,
0x4361,di13_pulse_counter,DI_313 DI13 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI13. 32-bit, high word first.",,total_increasing,
0x4363,di14_pulse_counter,DI_314 DI14 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO31, DI14. 32-bit, high word first.",,total_increasing,
0x4365,di15_pulse_counter,DI_121 DI15 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI15. 32-bit, high word first.",,total_increasing,
0x4367,di16_pulse_counter,DI_122 DI16 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI16. 32-bit, high word first.",,total_increasing,
0x4369,di17_pulse_counter,DI_123 DI17 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI17. 32-bit, high word first.",,total_increasing,
0x436B,di18_pulse_counter,DI_124 DI18 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI18. 32-bit, high word first.",,total_increasing,
0x436D,di19_pulse_counter,DI_125 DI19 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI19. 32-bit, high word first.",,total_increasing,
0x436F,di20_pulse_counter,DI_126 DI20 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO12, DI20. 32-bit, high word first.",,total_increasing,
0x4371,di21_pulse_counter,DI_221 DI21 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI21. 32-bit, high word first.",,total_increasing,
0x4373,di22_pulse_counter,DI_222 DI22 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI22. 32-bit, high word first.",,total_increasing,
0x4375,di23_pulse_counter,DI_223 DI23 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI23. 32-bit, high word first.",,total_increasing,
0x4377,di24_pulse_counter,DI_224 DI24 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO22, DI24. 32-bit, high word first.",,total_increasing,
0x4379,di25_pulse_counter,DI_321 DI25 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI25. 32-bit, high word first.",,total_increasing,
0x437B,di26_pulse_counter,DI_322 DI26 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI26. 32-bit, high word first.",,total_increasing,
0x437D,di27_pulse_counter,DI_323 DI27 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI27. 32-bit, high word first.",,total_increasing,
0x437F,di28_pulse_counter,DI_324 DI28 Pulse Counter Number,,UINT,0-4294967295,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO32, DI28. 32-bit, high word first.",,total_increasing,
0x4385,ai1_sampling_value,AI_311 AI1 Sampling value,,USHORT,0-4095,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO3x analog input, raw 12-bit sample. The manufacturer types it Dword but the four values sit in consecutive single registers, so it is mapped as one register each.",,,
0x4386,ai2_sampling_value,AI_312 AI2 Sampling value,,USHORT,0-4095,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO3x analog input, raw 12-bit sample. The manufacturer types it Dword but the four values sit in consecutive single registers, so it is mapped as one register each.",,,
0x4387,ai3_sampling_value,AI_321 AI3 Sampling value,,USHORT,0-4095,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO3x analog input, raw 12-bit sample. The manufacturer types it Dword but the four values sit in consecutive single registers, so it is mapped as one register each.",,,
0x4388,ai4_sampling_value,AI_322 AI4 Sampling value,,USHORT,0-4095,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). AXM-IO3x analog input, raw 12-bit sample. The manufacturer types it Dword but the four values sit in consecutive single registers, so it is mapped as one register each.",,,
0x4389,ao1_value,AO_211 Value of AO1,,FLOAT32,,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). Analog output value, float32 high word first.",,,
0x438B,ao2_value,AO_212 Value of AO2,,FLOAT32,,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). Analog output value, float32 high word first.",,,
0x438D,ao3_value,AO_221 Value of AO3,,FLOAT32,,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). Analog output value, float32 high word first.",,,
0x438F,ao4_value,AO_222 Value of AO4,,FLOAT32,,,RD,,"Optional AXM-IO module register; RD by default - enable only if the module is fitted (see Expansion IO Modules Status 0x1036). Analog output value, float32 high word first.",,,
0x7200,tou_month_sharp_ep_imp,Current Month Accumulation TOU Sharp Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Sharp tariff.",,,
0x7202,tou_month_sharp_ep_exp,Current Month Accumulation TOU Sharp Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Sharp tariff.",,,
0x7204,tou_month_sharp_eq_imp,Current Month Accumulation TOU Sharp Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Sharp tariff.",,,
0x7206,tou_month_sharp_eq_exp,Current Month Accumulation TOU Sharp Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Sharp tariff.",,,
0x7208,tou_month_sharp_es,Current Month Accumulation TOU Sharp Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Sharp tariff.",,,
0x720A,tou_month_peak_ep_imp,Current Month Accumulation TOU Peak Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Peak tariff.",,,
0x720C,tou_month_peak_ep_exp,Current Month Accumulation TOU Peak Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Peak tariff.",,,
0x720E,tou_month_peak_eq_imp,Current Month Accumulation TOU Peak Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Peak tariff.",,,
0x7210,tou_month_peak_eq_exp,Current Month Accumulation TOU Peak Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Peak tariff.",,,
0x7212,tou_month_peak_es,Current Month Accumulation TOU Peak Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Peak tariff.",,,
0x7214,tou_month_valley_ep_imp,Current Month Accumulation TOU Valley Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Valley tariff.",,,
0x7216,tou_month_valley_ep_exp,Current Month Accumulation TOU Valley Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Valley tariff.",,,
0x7218,tou_month_valley_eq_imp,Current Month Accumulation TOU Valley Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Valley tariff.",,,
0x721A,tou_month_valley_eq_exp,Current Month Accumulation TOU Valley Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Valley tariff.",,,
0x721C,tou_month_valley_es,Current Month Accumulation TOU Valley Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Valley tariff.",,,
0x721E,tou_month_normal_ep_imp,Current Month Accumulation TOU Normal Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Normal tariff.",,,
0x7220,tou_month_normal_ep_exp,Current Month Accumulation TOU Normal Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Normal tariff.",,,
0x7222,tou_month_normal_eq_imp,Current Month Accumulation TOU Normal Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Normal tariff.",,,
0x7224,tou_month_normal_eq_exp,Current Month Accumulation TOU Normal Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Normal tariff.",,,
0x7226,tou_month_normal_es,Current Month Accumulation TOU Normal Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Normal tariff.",,,
0x7228,tou_month_total_ep_imp,Current Month Accumulation TOU Total Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Total tariff.",,,
0x722A,tou_month_total_ep_exp,Current Month Accumulation TOU Total Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Total tariff.",,,
0x722C,tou_month_total_eq_imp,Current Month Accumulation TOU Total Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Total tariff.",,,
0x722E,tou_month_total_eq_exp,Current Month Accumulation TOU Total Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Total tariff.",,,
0x7230,tou_month_total_es,Current Month Accumulation TOU Total Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Accumulation, Total tariff.",,,
0x7232,tou_prior_month_sharp_ep_imp,Prior Month Accumulation TOU Sharp Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Sharp tariff.",,,
