register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x7234,tou_prior_month_sharp_ep_exp,Prior Month Accumulation TOU Sharp Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Sharp tariff.",,,
0x7236,tou_prior_month_sharp_eq_imp,Prior Month Accumulation TOU Sharp Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Sharp tariff.",,,
0x7238,tou_prior_month_sharp_eq_exp,Prior Month Accumulation TOU Sharp Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Sharp tariff.",,,
0x723A,tou_prior_month_sharp_es,Prior Month Accumulation TOU Sharp Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Sharp tariff.",,,
0x723C,tou_prior_month_peak_ep_imp,Prior Month Accumulation TOU Peak Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Peak tariff.",,,
0x723E,tou_prior_month_peak_ep_exp,Prior Month Accumulation TOU Peak Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Peak tariff.",,,
0x7240,tou_prior_month_peak_eq_imp,Prior Month Accumulation TOU Peak Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Peak tariff.",,,
0x7242,tou_prior_month_peak_eq_exp,Prior Month Accumulation TOU Peak Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Peak tariff.",,,
0x7244,tou_prior_month_peak_es,Prior Month Accumulation TOU Peak Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Peak tariff.",,,
0x7246,tou_prior_month_valley_ep_imp,Prior Month Accumulation TOU Valley Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Valley tariff.",,,
0x7248,tou_prior_month_valley_ep_exp,Prior Month Accumulation TOU Valley Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Valley tariff.",,,
0x724A,tou_prior_month_valley_eq_imp,Prior Month Accumulation TOU Valley Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Valley tariff.",,,
0x724C,tou_prior_month_valley_eq_exp,Prior Month Accumulation TOU Valley Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Valley tariff.",,,
0x724E,tou_prior_month_valley_es,Prior Month Accumulation TOU Valley Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Valley tariff.",,,
0x7250,tou_prior_month_normal_ep_imp,Prior Month Accumulation TOU Normal Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Normal tariff.",,,
0x7252,tou_prior_month_normal_ep_exp,Prior Month Accumulation TOU Normal Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Normal tariff.",,,
0x7254,tou_prior_month_normal_eq_imp,Prior Month Accumulation TOU Normal Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Normal tariff.",,,
0x7256,tou_prior_month_normal_eq_exp,Prior Month Accumulation TOU Normal Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Normal tariff.",,,
0x7258,tou_prior_month_normal_es,Prior Month Accumulation TOU Normal Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Normal tariff.",,,
0x725A,tou_prior_month_total_ep_imp,Prior Month Accumulation TOU Total Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Total tariff.",,,
0x725C,tou_prior_month_total_ep_exp,Prior Month Accumulation TOU Total Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Total tariff.",,,
0x725E,tou_prior_month_total_eq_imp,Prior Month Accumulation TOU Total Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Total tariff.",,,
0x7260,tou_prior_month_total_eq_exp,Prior Month Accumulation TOU Total Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Total tariff.",,,
0x7262,tou_prior_month_total_es,Prior Month Accumulation TOU Total Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Accumulation, Total tariff.",,,
0x7300,tou_month_inc_sharp_ep_imp,Current Month Incremental TOU Sharp Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Sharp tariff.",,,
0x7302,tou_month_inc_sharp_ep_exp,Current Month Incremental TOU Sharp Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Sharp tariff.",,,
0x7304,tou_month_inc_sharp_eq_imp,Current Month Incremental TOU Sharp Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Sharp tariff.",,,
0x7306,tou_month_inc_sharp_eq_exp,Current Month Incremental TOU Sharp Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Sharp tariff.",,,
0x7308,tou_month_inc_sharp_es,Current Month Incremental TOU Sharp Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Sharp tariff.",,,
0x730A,tou_month_inc_peak_ep_imp,Current Month Incremental TOU Peak Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Peak tariff.",,,
0x730C,tou_month_inc_peak_ep_exp,Current Month Incremental TOU Peak Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Peak tariff.",,,
0x730E,tou_month_inc_peak_eq_imp,Current Month Incremental TOU Peak Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Peak tariff.",,,
0x7310,tou_month_inc_peak_eq_exp,Current Month Incremental TOU Peak Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Peak tariff.",,,
0x7312,tou_month_inc_peak_es,Current Month Incremental TOU Peak Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Peak tariff.",,,
0x7314,tou_month_inc_valley_ep_imp,Current Month Incremental TOU Valley Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Valley tariff.",,,
0x7316,tou_month_inc_valley_ep_exp,Current Month Incremental TOU Valley Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Valley tariff.",,,
0x7318,tou_month_inc_valley_eq_imp,Current Month Incremental TOU Valley Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Valley tariff.",,,
0x731A,tou_month_inc_valley_eq_exp,Current Month Incremental TOU Valley Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Valley tariff.",,,
0x731C,tou_month_inc_valley_es,Current Month Incremental TOU Valley Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Valley tariff.",,,
0x731E,tou_month_inc_normal_ep_imp,Current Month Incremental TOU Normal Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Normal tariff.",,,
0x7320,tou_month_inc_normal_ep_exp,Current Month Incremental TOU Normal Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Normal tariff.",,,
0x7322,tou_month_inc_normal_eq_imp,Current Month Incremental TOU Normal Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Normal tariff.",,,
0x7324,tou_month_inc_normal_eq_exp,Current Month Incremental TOU Normal Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Normal tariff.",,,
0x7326,tou_month_inc_normal_es,Current Month Incremental TOU Normal Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Normal tariff.",,,
0x7328,tou_month_inc_total_ep_imp,Current Month Incremental TOU Total Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Total tariff.",,,
0x732A,tou_month_inc_total_ep_exp,Current Month Incremental TOU Total Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Total tariff.",,,
0x732C,tou_month_inc_total_eq_imp,Current Month Incremental TOU Total Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Total tariff.",,,
0x732E,tou_month_inc_total_eq_exp,Current Month Incremental TOU Total Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Total tariff.",,,
0x7330,tou_month_inc_total_es,Current Month Incremental TOU Total Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Current Month Incremental, Total tariff.",,,
0x7332,tou_prior_month_inc_sharp_ep_imp,Prior Month Incremental TOU Sharp Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Sharp tariff.",,,
0x7334,tou_prior_month_inc_sharp_ep_exp,Prior Month Incremental TOU Sharp Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Sharp tariff.",,,
0x7336,tou_prior_month_inc_sharp_eq_imp,Prior Month Incremental TOU Sharp Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Sharp tariff.",,,
0x7338,tou_prior_month_inc_sharp_eq_exp,Prior Month Incremental TOU Sharp Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Sharp tariff.",,,
0x733A,tou_prior_month_inc_sharp_es,Prior Month Incremental TOU Sharp Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Sharp tariff.",,,
0x733C,tou_prior_month_inc_peak_ep_imp,Prior Month Incremental TOU Peak Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Peak tariff.",,,
0x733E,tou_prior_month_inc_peak_ep_exp,Prior Month Incremental TOU Peak Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Peak tariff.",,,
0x7340,tou_prior_month_inc_peak_eq_imp,Prior Month Incremental TOU Peak Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Peak tariff.",,,
0x7342,tou_prior_month_inc_peak_eq_exp,Prior Month Incremental TOU Peak Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Peak tariff.",,,
0x7344,tou_prior_month_inc_peak_es,Prior Month Incremental TOU Peak Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Peak tariff.",,,
0x7346,tou_prior_month_inc_valley_ep_imp,Prior Month Incremental TOU Valley Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Valley tariff.",,,
0x7348,tou_prior_month_inc_valley_ep_exp,Prior Month Incremental TOU Valley Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Valley tariff.",,,
0x734A,tou_prior_month_inc_valley_eq_imp,Prior Month Incremental TOU Valley Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Valley tariff.",,,
0x734C,tou_prior_month_inc_valley_eq_exp,Prior Month Incremental TOU Valley Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Valley tariff.",,,
0x734E,tou_prior_month_inc_valley_es,Prior Month Incremental TOU Valley Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Valley tariff.",,,
0x7350,tou_prior_month_inc_normal_ep_imp,Prior Month Incremental TOU Normal Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Normal tariff.",,,
0x7352,tou_prior_month_inc_normal_ep_exp,Prior Month Incremental TOU Normal Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Normal tariff.",,,
0x7354,tou_prior_month_inc_normal_eq_imp,Prior Month Incremental TOU Normal Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Normal tariff.",,,
0x7356,tou_prior_month_inc_normal_eq_exp,Prior Month Incremental TOU Normal Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Normal tariff.",,,
0x7358,tou_prior_month_inc_normal_es,Prior Month Incremental TOU Normal Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Normal tariff.",,,
0x735A,tou_prior_month_inc_total_ep_imp,Prior Month Incremental TOU Total Consumed Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Total tariff.",,,
0x735C,tou_prior_month_inc_total_ep_exp,Prior Month Incremental TOU Total Generated Energy,kWh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Total tariff.",,,
0x735E,tou_prior_month_inc_total_eq_imp,Prior Month Incremental TOU Total Consumed Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Total tariff.",,,
0x7360,tou_prior_month_inc_total_eq_exp,Prior Month Incremental TOU Total Generated Reactive Energy,kvarh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Total tariff.",,,
0x7362,tou_prior_month_inc_total_es,Prior Month Incremental TOU Total Apparent Energy,kVAh,UINT,0-999999999,,RD,,"TOU register; RD by default - enable only if the TOU schedule is configured on the meter. 32-bit, high word first, Rx/10 kWh (Primary energy mode). Prior Month Incremental, Total tariff.",,,
0x7500,tou_month_max_demand_sharp_ep_imp,Current Month Maximum Demand Sharp Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7504,tou_month_max_demand_sharp_ep_exp,Current Month Maximum Demand Sharp Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7508,tou_month_max_demand_sharp_eq_imp,Current Month Maximum Demand Sharp Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x750C,tou_month_max_demand_sharp_eq_exp,Current Month Maximum Demand Sharp Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7510,tou_month_max_demand_sharp_es,Current Month Maximum Demand Sharp Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7514,tou_month_max_demand_sharp_ia,Current Month Maximum Demand Sharp Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7518,tou_month_max_demand_sharp_ib,Current Month Maximum Demand Sharp Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x751C,tou_month_max_demand_sharp_ic,Current Month Maximum Demand Sharp Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7520,tou_month_max_demand_peak_ep_imp,Current Month Maximum Demand Peak Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7524,tou_month_max_demand_peak_ep_exp,Current Month Maximum Demand Peak Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7528,tou_month_max_demand_peak_eq_imp,Current Month Maximum Demand Peak Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x752C,tou_month_max_demand_peak_eq_exp,Current Month Maximum Demand Peak Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7530,tou_month_max_demand_peak_es,Current Month Maximum Demand Peak Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7534,tou_month_max_demand_peak_ia,Current Month Maximum Demand Peak Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7538,tou_month_max_demand_peak_ib,Current Month Maximum Demand Peak Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x753C,tou_month_max_demand_peak_ic,Current Month Maximum Demand Peak Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7540,tou_month_max_demand_valley_ep_imp,Current Month Maximum Demand Valley Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7544,tou_month_max_demand_valley_ep_exp,Current Month Maximum Demand Valley Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7548,tou_month_max_demand_valley_eq_imp,Current Month Maximum Demand Valley Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x754C,tou_month_max_demand_valley_eq_exp,Current Month Maximum Demand Valley Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7550,tou_month_max_demand_valley_es,Current Month Maximum Demand Valley Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7554,tou_month_max_demand_valley_ia,Current Month Maximum Demand Valley Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7558,tou_month_max_demand_valley_ib,Current Month Maximum Demand Valley Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x755C,tou_month_max_demand_valley_ic,Current Month Maximum Demand Valley Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7560,tou_month_max_demand_normal_ep_imp,Current Month Maximum Demand Normal Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7564,tou_month_max_demand_normal_ep_exp,Current Month Maximum Demand Normal Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7568,tou_month_max_demand_normal_eq_imp,Current Month Maximum Demand Normal Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x756C,tou_month_max_demand_normal_eq_exp,Current Month Maximum Demand Normal Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7570,tou_month_max_demand_normal_es,Current Month Maximum Demand Normal Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7574,tou_month_max_demand_normal_ia,Current Month Maximum Demand Normal Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7578,tou_month_max_demand_normal_ib,Current Month Maximum Demand Normal Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x757C,tou_month_max_demand_normal_ic,Current Month Maximum Demand Normal Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7580,tou_month_max_demand_total_ep_imp,Current Month Maximum Demand Total Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7584,tou_month_max_demand_total_ep_exp,Current Month Maximum Demand Total Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7588,tou_month_max_demand_total_eq_imp,Current Month Maximum Demand Total Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x758C,tou_month_max_demand_total_eq_exp,Current Month Maximum Demand Total Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7590,tou_month_max_demand_total_es,Current Month Maximum Demand Total Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7594,tou_month_max_demand_total_ia,Current Month Maximum Demand Total Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7598,tou_month_max_demand_total_ib,Current Month Maximum Demand Total Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x759C,tou_month_max_demand_total_ic,Current Month Maximum Demand Total Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7600,tou_prior_month_max_demand_sharp_ep_imp,Previous Month Maximum Demand Sharp Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7604,tou_prior_month_max_demand_sharp_ep_exp,Previous Month Maximum Demand Sharp Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7608,tou_prior_month_max_demand_sharp_eq_imp,Previous Month Maximum Demand Sharp Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x760C,tou_prior_month_max_demand_sharp_eq_exp,Previous Month Maximum Demand Sharp Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7610,tou_prior_month_max_demand_sharp_es,Previous Month Maximum Demand Sharp Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7614,tou_prior_month_max_demand_sharp_ia,Previous Month Maximum Demand Sharp Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7618,tou_prior_month_max_demand_sharp_ib,Previous Month Maximum Demand Sharp Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x761C,tou_prior_month_max_demand_sharp_ic,Previous Month Maximum Demand Sharp Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7620,tou_prior_month_max_demand_peak_ep_imp,Previous Month Maximum Demand Peak Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7624,tou_prior_month_max_demand_peak_ep_exp,Previous Month Maximum Demand Peak Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7628,tou_prior_month_max_demand_peak_eq_imp,Previous Month Maximum Demand Peak Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x762C,tou_prior_month_max_demand_peak_eq_exp,Previous Month Maximum Demand Peak Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7630,tou_prior_month_max_demand_peak_es,Previous Month Maximum Demand Peak Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7634,tou_prior_month_max_demand_peak_ia,Previous Month Maximum Demand Peak Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7638,tou_prior_month_max_demand_peak_ib,Previous Month Maximum Demand Peak Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x763C,tou_prior_month_max_demand_peak_ic,Previous Month Maximum Demand Peak Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7640,tou_prior_month_max_demand_valley_ep_imp,Previous Month Maximum Demand Valley Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7644,tou_prior_month_max_demand_valley_ep_exp,Previous Month Maximum Demand Valley Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7648,tou_prior_month_max_demand_valley_eq_imp,Previous Month Maximum Demand Valley Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x764C,tou_prior_month_max_demand_valley_eq_exp,Previous Month Maximum Demand Valley Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7650,tou_prior_month_max_demand_valley_es,Previous Month Maximum Demand Valley Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7654,tou_prior_month_max_demand_valley_ia,Previous Month Maximum Demand Valley Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7658,tou_prior_month_max_demand_valley_ib,Previous Month Maximum Demand Valley Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x765C,tou_prior_month_max_demand_valley_ic,Previous Month Maximum Demand Valley Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7660,tou_prior_month_max_demand_normal_ep_imp,Previous Month Maximum Demand Normal Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7664,tou_prior_month_max_demand_normal_ep_exp,Previous Month Maximum Demand Normal Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7668,tou_prior_month_max_demand_normal_eq_imp,Previous Month Maximum Demand Normal Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x766C,tou_prior_month_max_demand_normal_eq_exp,Previous Month Maximum Demand Normal Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7670,tou_prior_month_max_demand_normal_es,Previous Month Maximum Demand Normal Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7674,tou_prior_month_max_demand_normal_ia,Previous Month Maximum Demand Normal Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7678,tou_prior_month_max_demand_normal_ib,Previous Month Maximum Demand Normal Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x767C,tou_prior_month_max_demand_normal_ic,Previous Month Maximum Demand Normal Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7680,tou_prior_month_max_demand_total_ep_imp,Previous Month Maximum Demand Total Ep_Imp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7684,tou_prior_month_max_demand_total_ep_exp,Previous Month Maximum Demand Total Ep_Exp Max Demand,0.1kW,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7688,tou_prior_month_max_demand_total_eq_imp,Previous Month Maximum Demand Total Eq_Imp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x768C,tou_prior_month_max_demand_total_eq_exp,Previous Month Maximum Demand Total Eq_Exp Max Demand,0.1kvar,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7690,tou_prior_month_max_demand_total_es,Previous Month Maximum Demand Total Es Max Demand,0.1kVA,SHORT,,,RD,,"TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped).",,,
0x7694,tou_prior_month_max_demand_total_ia,Previous Month Maximum Demand Total Ia Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x7698,tou_prior_month_max_demand_total_ib,Previous Month Maximum Demand Total Ib Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
0x769C,tou_prior_month_max_demand_total_ic,Previous Month Maximum Demand Total Ic Max Demand,0.001A,SHORT,,,RD,"{""Context"": {""formula"": ""x*{current_scale}""}}","TOU maximum-demand register; RD by default. Signed 16-bit; the following 3 words are a YY/MM, DD/HH, Min/Sec timestamp (not mapped). Current items are scaled by CT1/CT2 automatically (Basic Parameter Mode applies).",,,
