register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x0000,total_active_energy,Current total active energy,0.01kWh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total (forward + reversing) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",energy,total_increasing,
0x0002,total_active_energy_sharp,Current total active energy (spike tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total (forward + reversing) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0004,total_active_energy_peak,Current total active energy (peak tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total (forward + reversing) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0006,total_active_energy_flat,Current total active energy (flat tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total (forward + reversing) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0008,total_active_energy_valley,Current total active energy (valley tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total (forward + reversing) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x000A,forward_active_energy,Current forward active energy,0.01kWh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward (import) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",energy,total_increasing,
0x000C,forward_active_energy_sharp,Current forward active energy (spike tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward (import) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x000E,forward_active_energy_peak,Current forward active energy (peak tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward (import) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0010,forward_active_energy_flat,Current forward active energy (flat tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward (import) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0012,forward_active_energy_valley,Current forward active energy (valley tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward (import) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0014,reverse_active_energy,Current reversing active energy,0.01kWh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing (export) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",energy,total_increasing,
0x0016,reverse_active_energy_sharp,Current reversing active energy (spike tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing (export) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0018,reverse_active_energy_peak,Current reversing active energy (peak tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing (export) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x001A,reverse_active_energy_flat,Current reversing active energy (flat tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing (export) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x001C,reverse_active_energy_valley,Current reversing active energy (valley tariff),0.01kWh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing (export) active energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x001E,total_reactive_energy,Current total reactive energy,0.01kvarh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,total_increasing,
0x0020,total_reactive_energy_sharp,Current total reactive energy (spike tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0022,total_reactive_energy_peak,Current total reactive energy (peak tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0024,total_reactive_energy_flat,Current total reactive energy (flat tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0026,total_reactive_energy_valley,Current total reactive energy (valley tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Total reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0028,forward_reactive_energy,Current forward reactive energy,0.01kvarh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,total_increasing,
0x002A,forward_reactive_energy_sharp,Current forward reactive energy (spike tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x002C,forward_reactive_energy_peak,Current forward reactive energy (peak tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x002E,forward_reactive_energy_flat,Current forward reactive energy (flat tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0030,forward_reactive_energy_valley,Current forward reactive energy (valley tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0032,reverse_reactive_energy,Current reversing reactive energy,0.01kvarh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,total_increasing,
0x0034,reverse_reactive_energy_sharp,Current reversing reactive energy (spike tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0036,reverse_reactive_energy_peak,Current reversing reactive energy (peak tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0038,reverse_reactive_energy_flat,Current reversing reactive energy (flat tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x003A,reverse_reactive_energy_valley,Current reversing reactive energy (valley tariff),0.01kvarh,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Reversing reactive energy. E = data*PT*CT*0.01. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Multi-tariff value (rate F1-F4 = sharp, peak, flat, valley): Read Disabled by default, enable when the meter's multi-tariff mode is on.",,total_increasing,
0x0087,forward_active_energy_l1,Forward active energy of A phase,0.01kWh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward active energy of one phase. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",energy,total_increasing,
0x0089,forward_active_energy_l2,Forward active energy of B phase,0.01kWh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward active energy of one phase. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",energy,total_increasing,
0x008B,forward_active_energy_l3,Forward active energy of C phase,0.01kWh,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","Forward active energy of one phase. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",energy,total_increasing,
0x003C.0,clock_second,Time: second (register 0x003C high byte),,BYTE,,60x,RD,,"Byte placement inferred from the manufacturer's SOE example (first-named field in the high byte), binary not BCD. Read Disabled until confirmed on a meter.",,,diagnostic
0x003C.1,clock_minute,Time: minute (register 0x003C low byte),,BYTE,,60x,RD,,"Byte placement inferred from the manufacturer's SOE example (first-named field in the high byte), binary not BCD. Read Disabled until confirmed on a meter.",,,diagnostic
0x003D.0,clock_hour,Time: hour (register 0x003D high byte),,BYTE,,60x,RD,,"Byte placement inferred from the manufacturer's SOE example (first-named field in the high byte), binary not BCD. Read Disabled until confirmed on a meter.",,,diagnostic
0x003D.1,clock_day,Time: day (register 0x003D low byte),,BYTE,,60x,RD,,"Byte placement inferred from the manufacturer's SOE example (first-named field in the high byte), binary not BCD. Read Disabled until confirmed on a meter.",,,diagnostic
0x003E.0,clock_month,Time: month (register 0x003E high byte),,BYTE,,60x,RD,,"Byte placement inferred from the manufacturer's SOE example (first-named field in the high byte), binary not BCD. Read Disabled until confirmed on a meter.",,,diagnostic
0x003E.1,clock_year,Time: year (register 0x003E low byte),,BYTE,,60x,RD,,"Byte placement inferred from the manufacturer's SOE example (first-named field in the high byte), binary not BCD. Read Disabled until confirmed on a meter.",,,diagnostic
0x003F.0,communication_address_1,First communication path: Address,,BYTE,1-247,startup,RW,,"Modbus address of RS485 path 1 (high byte of register 0x003F), 1~247.",,,config
0x003F.1,baud_rate_1,First communication path: Baud rate,,BYTE,"{""1"": ""9600"", ""2"": ""4800"", ""3"": ""2400"", ""4"": ""1200""}",startup,RW,,"Low byte of register 0x003F. The register table lists codes 1-4 only; the display menu also offers 19200, which has no code in the manual.",,,config
0x0095.0,parity_1,First communication path: Testing byte,,BYTE,"{""0"": ""None"", ""2"": ""Even""}",startup,RW,,"Parity (high byte of 0x0095): 0 none, 2 even.",,,config
0x0095.1,stop_bits_1,First communication path: Stop byte,,BYTE,"{""0"": ""1 stop bit"", ""1"": ""2 stop bits""}",startup,RW,,Stop bits (low byte of 0x0095).,,,config
0x0096.0,communication_address_2,Second communication path: Address,,BYTE,1-247,startup,RD,,Second RS485 path: fitted only on dual-RS485 models. Read Disabled by default.,,,config
0x0096.1,baud_rate_2,Second communication path: Baud rate,,BYTE,"{""1"": ""9600"", ""2"": ""4800"", ""3"": ""2400"", ""4"": ""1200""}",startup,RD,,Second RS485 path: fitted only on dual-RS485 models. Read Disabled by default. Same codes as path 1.,,,config
0x0097.0,parity_2,Second communication path: Testing byte,,BYTE,"{""0"": ""None"", ""2"": ""Even""}",startup,RD,,Second RS485 path: fitted only on dual-RS485 models. Read Disabled by default.,,,config
0x0097.1,stop_bits_2,Second communication path: Stop byte,,BYTE,"{""0"": ""1 stop bit"", ""1"": ""2 stop bits""}",startup,RD,,Second RS485 path: fitted only on dual-RS485 models. Read Disabled by default.,,,config
0x0040,pulse_constant,Pulse constant,,USHORT,,startup,R,,Energy pulse constant (imp/kWh).,,,diagnostic
0x008D,pt_ratio,Voltage transfer(PT),,USHORT,1-9999,startup,RW,,"Voltage transformer ratio (1 for direct connection). Every voltage, power and energy value is multiplied by it. Read once at connect and cached; Context formulas use the cached value.",,,config
0x008E,ct_ratio,Current transfer(CT),,USHORT,1-9999,startup,RW,,"Current transformer ratio (1 for direct connection). Every current, power and energy value is multiplied by it. Read once at connect and cached; Context formulas use the cached value.",,,config
0x0061,voltage_l1,Voltage of A phase,0.1V,USHORT,,,R,"{""Context"": {""formula"": ""x*{pt_ratio}""}}","U = data*PT*0.1 V. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",voltage,measurement,
0x0062,voltage_l2,Voltage of B phase,0.1V,USHORT,,,R,"{""Context"": {""formula"": ""x*{pt_ratio}""}}","U = data*PT*0.1 V. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",voltage,measurement,
0x0063,voltage_l3,Voltage of C phase,0.1V,USHORT,,,R,"{""Context"": {""formula"": ""x*{pt_ratio}""}}","U = data*PT*0.1 V. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",voltage,measurement,
0x0064,current_l1,Current of A phase,0.01A,USHORT,,,R,"{""Context"": {""formula"": ""x*{ct_ratio}""}}","I = data*CT*0.01 A. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",current,measurement,
0x0065,current_l2,Current of B phase,0.01A,USHORT,,,R,"{""Context"": {""formula"": ""x*{ct_ratio}""}}","I = data*CT*0.01 A. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",current,measurement,
0x0066,current_l3,Current of C phase,0.01A,USHORT,,,R,"{""Context"": {""formula"": ""x*{ct_ratio}""}}","I = data*CT*0.01 A. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",current,measurement,
0x0077,frequency,Frequency,0.01Hz,USHORT,,,R,,F = data*0.01 Hz.,frequency,measurement,
0x0078,voltage_l1_l2,Voltage between A-B,0.1V,USHORT,,,R,"{""Context"": {""formula"": ""x*{pt_ratio}""}}","U = data*PT*0.1 V. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",voltage,measurement,
0x0079,voltage_l2_l3,Voltage between C-B,0.1V,USHORT,,,R,"{""Context"": {""formula"": ""x*{pt_ratio}""}}","Manufacturer label 'C-B' (the B-C line voltage). U = data*PT*0.1 V. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",voltage,measurement,
0x007A,voltage_l3_l1,Voltage between A-C,0.1V,USHORT,,,R,"{""Context"": {""formula"": ""x*{pt_ratio}""}}","Manufacturer label 'A-C' (the C-A line voltage). U = data*PT*0.1 V. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",voltage,measurement,
0x0093,voltage_unbalance,Voltage imbalance,0.1%,USHORT,,,R,,Unit 0.1 %.,,measurement,
0x0094,current_unbalance,Current imbalance,0.1%,USHORT,,,R,,"The manual gives no unit for this row; the voltage imbalance above is 0.1 %, assumed to match.",,measurement,
0x0164,power_l1,Active power of A phase,0.001kW,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",power,measurement,
0x0166,power_l2,Active power of B phase,0.001kW,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",power,measurement,
0x0168,power_l3,Active power of C phase,0.001kW,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",power,measurement,
0x016A,power_total,Total active power,0.001kW,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached. Negative = export.",power,measurement,
0x016C,reactive_power_l1,Reactive power of A phase,0.001kvar,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x016E,reactive_power_l2,Reactive power of B phase,0.001kvar,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x0170,reactive_power_l3,Reactive power of C phase,0.001kvar,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x0172,reactive_power_total,Total reactive power,0.001kvar,INT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit signed, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x0174,apparent_power_l1,Apparent power of A phase,0.001kVA,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x0176,apparent_power_l2,Apparent power of B phase,0.001kVA,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x0178,apparent_power_l3,Apparent power of C phase,0.001kVA,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x017A,apparent_power_total,Total apparent power,0.001kVA,UINT,,,R,"{""Context"": {""formula"": ""x*{power_scale}""}}","PQS = data*PT*CT*0.001. 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,measurement,
0x017C,power_factor_l1,Power factor of A phase,0.001,SHORT,,,R,,"PF = data*0.001, signed 16-bit.",power_factor,measurement,
0x017D,power_factor_l2,Power factor of B phase,0.001,SHORT,,,R,,"PF = data*0.001, signed 16-bit.",power_factor,measurement,
0x017E,power_factor_l3,Power factor of C phase,0.001,SHORT,,,R,,"PF = data*0.001, signed 16-bit.",power_factor,measurement,
0x017F,power_factor_total,Total power factor,0.001,SHORT,,,R,,"PF = data*0.001, signed 16-bit.",power_factor,measurement,
0x008F,state_dido_overvoltage_loss,"State of DIDO, over-voltage, loss-voltage",,USHORT,,,R,,Bit layout is not documented in the manual; published as the raw word.,,,diagnostic
0x0091.0,running_state_1,Running state 1,,BYTE,,,R,,Listed R/W by the manufacturer; kept read-only because its values are not documented.,,,diagnostic
0x0091.1,running_state_2,Running state 2,,BYTE,,,R,,Listed R/W by the manufacturer; kept read-only because its values are not documented.,,,diagnostic
0x0092,zero_sequence_current,Zero sequence current,,USHORT,,,RD,,Scale is not stated in the manual. Read Disabled by default.,,,
0x007B,max_forward_active_demand,Forward active maximum demand,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The two time registers that follow (minute-hour, day-month) are not mapped.",,,
0x007E,max_reverse_active_demand,Reversing active maximum demand,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The two time registers that follow (minute-hour, day-month) are not mapped.",,,
0x0081,max_forward_reactive_demand,Maximum forward demand for reactive power,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The two time registers that follow (minute-hour, day-month) are not mapped.",,,
0x0084,max_reverse_reactive_demand,Maximum reversing demand for reactive power,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The two time registers that follow (minute-hour, day-month) are not mapped.",,,
0x0198,forward_active_demand,Current forward active demand,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.,,,
0x0199,reverse_active_demand,Current reversing active demand,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.,,,
0x019A,forward_reactive_demand,Current forward reactive demand,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.,,,
0x019B,reverse_reactive_demand,Current reversing reactive demand,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.,,,
0x0180,max_forward_active_demand_today,Maximum forward active demand a day,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0182,max_reverse_active_demand_today,Maximum reverse active demand a day,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0184,max_forward_reactive_demand_today,Maximum forward reactive demand a day,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0186,max_reverse_reactive_demand_today,Maximum reverse reactive demand a day,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0188,max_forward_active_demand_yesterday,Maximum forward active demand last day,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x018A,max_reverse_active_demand_yesterday,Maximum reverse active demand last day,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x018C,max_forward_reactive_demand_yesterday,Maximum forward reactive demand last day,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x018E,max_reverse_reactive_demand_yesterday,Maximum reverse reactive demand last day,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0190,max_forward_active_demand_two_days_ago,Maximum forward active demand last 2 days,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0192,max_reverse_active_demand_two_days_ago,Maximum reverse active demand last 2 days,0.001kW,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0194,max_forward_reactive_demand_two_days_ago,Maximum forward reactive demand last 2 days,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0196,max_reverse_reactive_demand_two_days_ago,Maximum reverse reactive demand last 2 days,0.001kvar,USHORT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display. The time register that follows (minute-hour) is not mapped.,,,
0x0200,max_voltage_l1,Maximum voltage on phase A,0.1V,USHORT,,,RD,"{""Context"": {""formula"": ""x*{pt_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0242,min_voltage_l1,Minimum voltage on phase A,0.1V,USHORT,,,RD,"{""Context"": {""formula"": ""x*{pt_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0203,max_voltage_l2,Maximum voltage on phase B,0.1V,USHORT,,,RD,"{""Context"": {""formula"": ""x*{pt_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0245,min_voltage_l2,Minimum voltage on phase B,0.1V,USHORT,,,RD,"{""Context"": {""formula"": ""x*{pt_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0206,max_voltage_l3,Maximum voltage on phase C,0.1V,USHORT,,,RD,"{""Context"": {""formula"": ""x*{pt_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0248,min_voltage_l3,Minimum voltage on phase C,0.1V,USHORT,,,RD,"{""Context"": {""formula"": ""x*{pt_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0209,max_current_l1,Maximum current on phase A,0.01A,USHORT,,,RD,"{""Context"": {""formula"": ""x*{ct_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x024B,min_current_l1,Minimum current on phase A,0.01A,USHORT,,,RD,"{""Context"": {""formula"": ""x*{ct_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x020C,max_current_l2,Maximum current on phase B,0.01A,USHORT,,,RD,"{""Context"": {""formula"": ""x*{ct_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x024E,min_current_l2,Minimum current on phase B,0.01A,USHORT,,,RD,"{""Context"": {""formula"": ""x*{ct_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x020F,max_current_l3,Maximum current on phase C,0.01A,USHORT,,,RD,"{""Context"": {""formula"": ""x*{ct_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0251,min_current_l3,Minimum current on phase C,0.01A,USHORT,,,RD,"{""Context"": {""formula"": ""x*{ct_ratio}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0212,max_active_power_l1,Maximum active power on phase A,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0254,min_active_power_l1,Minimum active power on phase A,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0216,max_active_power_l2,Maximum active power on phase B,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0258,min_active_power_l2,Minimum active power on phase B,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x021A,max_active_power_l3,Maximum active power on phase C,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x025C,min_active_power_l3,Minimum active power on phase C,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x021E,max_active_power_total,Maximum active power on total,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0260,min_active_power_total,Minimum active power on total,0.001kW,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0222,max_reactive_power_l1,Maximum reactive power on phase A,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0264,min_reactive_power_l1,Minimum reactive power on phase A,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0226,max_reactive_power_l2,Maximum reactive power on phase B,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0268,min_reactive_power_l2,Minimum reactive power on phase B,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x022A,max_reactive_power_l3,Maximum reactive power on phase C,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x026C,min_reactive_power_l3,Minimum reactive power on phase C,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x022E,max_reactive_power_total,Maximum reactive power on total,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0270,min_reactive_power_total,Minimum reactive power on total,0.001kvar,INT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0232,max_apparent_power_l1,Maximum apparent power on phase A,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0274,min_apparent_power_l1,Minimum apparent power on phase A,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0236,max_apparent_power_l2,Maximum apparent power on phase B,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0278,min_apparent_power_l2,Minimum apparent power on phase B,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x023A,max_apparent_power_l3,Maximum apparent power on phase C,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value. The manual lists this Min address as 027EH; 027CH continues the 4-register pitch (the total follows at 0280H), so 027CH is used.",,,
0x027C,min_apparent_power_l3,Minimum apparent power on phase C,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value. The manual lists this Min address as 027EH; 027CH continues the 4-register pitch (the total follows at 0280H), so 027CH is used.",,,
0x023E,max_apparent_power_total,Maximum apparent power on total,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x0280,min_apparent_power_total,Minimum apparent power on total,0.001kVA,UINT,,,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}",Max/Min record; Read Disabled by default. The occurrence-time registers that follow are not mapped. Scaling as the live value.,,,
0x2000,temperature_t1,T1 temperature,0.1°C,SHORT,,,RD,,Optional external NTC probe (-40~99 degC). Read Disabled by default: enable only if the meter has the temperature option.,temperature,measurement,
0x2001,temperature_t2,T2 temperature,0.1°C,SHORT,,,RD,,Optional external NTC probe (-40~99 degC). Read Disabled by default: enable only if the meter has the temperature option.,temperature,measurement,
0x2002,temperature_t3,T3 temperature,0.1°C,SHORT,,,RD,,Optional external NTC probe (-40~99 degC). Read Disabled by default: enable only if the meter has the temperature option.,temperature,measurement,
0x05DD,thd_u_l1,THDUa,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Total voltage distortion, 'keep 3 decimal places' (percent vs ratio not stated).",,,
0x05DE,thd_u_l2,THDUb,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Total voltage distortion, 'keep 3 decimal places' (percent vs ratio not stated).",,,
0x05DF,thd_u_l3,THDUc,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Total voltage distortion, 'keep 3 decimal places' (percent vs ratio not stated).",,,
0x05E0,thd_i_l1,THDIa,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Total current distortion, 'keep 3 decimal places' (percent vs ratio not stated).",,,
0x05E1,thd_i_l2,THDIb,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Total current distortion, 'keep 3 decimal places' (percent vs ratio not stated).",,,
0x05E2,thd_i_l3,THDIc,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Total current distortion, 'keep 3 decimal places' (percent vs ratio not stated).",,,
0x05E3,harmonic_u_l1_2,THUa 2th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 2 of phase A, 'keep 3 decimal places'.",,,
0x05E4,harmonic_u_l1_3,THUa 3th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 3 of phase A, 'keep 3 decimal places'.",,,
0x05E5,harmonic_u_l1_4,THUa 4th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 4 of phase A, 'keep 3 decimal places'.",,,
0x05E6,harmonic_u_l1_5,THUa 5th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 5 of phase A, 'keep 3 decimal places'.",,,
0x05E7,harmonic_u_l1_6,THUa 6th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 6 of phase A, 'keep 3 decimal places'.",,,
0x05E8,harmonic_u_l1_7,THUa 7th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 7 of phase A, 'keep 3 decimal places'.",,,
0x05E9,harmonic_u_l1_8,THUa 8th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 8 of phase A, 'keep 3 decimal places'.",,,
0x05EA,harmonic_u_l1_9,THUa 9th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 9 of phase A, 'keep 3 decimal places'.",,,
0x05EB,harmonic_u_l1_10,THUa 10th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 10 of phase A, 'keep 3 decimal places'.",,,
0x05EC,harmonic_u_l1_11,THUa 11th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 11 of phase A, 'keep 3 decimal places'.",,,
