register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0x05ED,harmonic_u_l1_12,THUa 12th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 12 of phase A, 'keep 3 decimal places'.",,,
0x05EE,harmonic_u_l1_13,THUa 13th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 13 of phase A, 'keep 3 decimal places'.",,,
0x05EF,harmonic_u_l1_14,THUa 14th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 14 of phase A, 'keep 3 decimal places'.",,,
0x05F0,harmonic_u_l1_15,THUa 15th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 15 of phase A, 'keep 3 decimal places'.",,,
0x05F1,harmonic_u_l1_16,THUa 16th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 16 of phase A, 'keep 3 decimal places'.",,,
0x05F2,harmonic_u_l1_17,THUa 17th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 17 of phase A, 'keep 3 decimal places'.",,,
0x05F3,harmonic_u_l1_18,THUa 18th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 18 of phase A, 'keep 3 decimal places'.",,,
0x05F4,harmonic_u_l1_19,THUa 19th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 19 of phase A, 'keep 3 decimal places'.",,,
0x05F5,harmonic_u_l1_20,THUa 20th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 20 of phase A, 'keep 3 decimal places'.",,,
0x05F6,harmonic_u_l1_21,THUa 21th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 21 of phase A, 'keep 3 decimal places'.",,,
0x05F7,harmonic_u_l1_22,THUa 22th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 22 of phase A, 'keep 3 decimal places'.",,,
0x05F8,harmonic_u_l1_23,THUa 23th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 23 of phase A, 'keep 3 decimal places'.",,,
0x05F9,harmonic_u_l1_24,THUa 24th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 24 of phase A, 'keep 3 decimal places'.",,,
0x05FA,harmonic_u_l1_25,THUa 25th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 25 of phase A, 'keep 3 decimal places'.",,,
0x05FB,harmonic_u_l1_26,THUa 26th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 26 of phase A, 'keep 3 decimal places'.",,,
0x05FC,harmonic_u_l1_27,THUa 27th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 27 of phase A, 'keep 3 decimal places'.",,,
0x05FD,harmonic_u_l1_28,THUa 28th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 28 of phase A, 'keep 3 decimal places'.",,,
0x05FE,harmonic_u_l1_29,THUa 29th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 29 of phase A, 'keep 3 decimal places'.",,,
0x05FF,harmonic_u_l1_30,THUa 30th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 30 of phase A, 'keep 3 decimal places'.",,,
0x0600,harmonic_u_l1_31,THUa 31th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 31 of phase A, 'keep 3 decimal places'.",,,
0x0601,harmonic_u_l2_2,THUb 2th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 2 of phase B, 'keep 3 decimal places'.",,,
0x0602,harmonic_u_l2_3,THUb 3th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 3 of phase B, 'keep 3 decimal places'.",,,
0x0603,harmonic_u_l2_4,THUb 4th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 4 of phase B, 'keep 3 decimal places'.",,,
0x0604,harmonic_u_l2_5,THUb 5th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 5 of phase B, 'keep 3 decimal places'.",,,
0x0605,harmonic_u_l2_6,THUb 6th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 6 of phase B, 'keep 3 decimal places'.",,,
0x0606,harmonic_u_l2_7,THUb 7th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 7 of phase B, 'keep 3 decimal places'.",,,
0x0607,harmonic_u_l2_8,THUb 8th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 8 of phase B, 'keep 3 decimal places'.",,,
0x0608,harmonic_u_l2_9,THUb 9th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 9 of phase B, 'keep 3 decimal places'.",,,
0x0609,harmonic_u_l2_10,THUb 10th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 10 of phase B, 'keep 3 decimal places'.",,,
0x060A,harmonic_u_l2_11,THUb 11th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 11 of phase B, 'keep 3 decimal places'.",,,
0x060B,harmonic_u_l2_12,THUb 12th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 12 of phase B, 'keep 3 decimal places'.",,,
0x060C,harmonic_u_l2_13,THUb 13th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 13 of phase B, 'keep 3 decimal places'.",,,
0x060D,harmonic_u_l2_14,THUb 14th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 14 of phase B, 'keep 3 decimal places'.",,,
0x060E,harmonic_u_l2_15,THUb 15th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 15 of phase B, 'keep 3 decimal places'.",,,
0x060F,harmonic_u_l2_16,THUb 16th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 16 of phase B, 'keep 3 decimal places'.",,,
0x0610,harmonic_u_l2_17,THUb 17th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 17 of phase B, 'keep 3 decimal places'.",,,
0x0611,harmonic_u_l2_18,THUb 18th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 18 of phase B, 'keep 3 decimal places'.",,,
0x0612,harmonic_u_l2_19,THUb 19th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 19 of phase B, 'keep 3 decimal places'.",,,
0x0613,harmonic_u_l2_20,THUb 20th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 20 of phase B, 'keep 3 decimal places'.",,,
0x0614,harmonic_u_l2_21,THUb 21th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 21 of phase B, 'keep 3 decimal places'.",,,
0x0615,harmonic_u_l2_22,THUb 22th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 22 of phase B, 'keep 3 decimal places'.",,,
0x0616,harmonic_u_l2_23,THUb 23th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 23 of phase B, 'keep 3 decimal places'.",,,
0x0617,harmonic_u_l2_24,THUb 24th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 24 of phase B, 'keep 3 decimal places'.",,,
0x0618,harmonic_u_l2_25,THUb 25th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 25 of phase B, 'keep 3 decimal places'.",,,
0x0619,harmonic_u_l2_26,THUb 26th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 26 of phase B, 'keep 3 decimal places'.",,,
0x061A,harmonic_u_l2_27,THUb 27th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 27 of phase B, 'keep 3 decimal places'.",,,
0x061B,harmonic_u_l2_28,THUb 28th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 28 of phase B, 'keep 3 decimal places'.",,,
0x061C,harmonic_u_l2_29,THUb 29th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 29 of phase B, 'keep 3 decimal places'.",,,
0x061D,harmonic_u_l2_30,THUb 30th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 30 of phase B, 'keep 3 decimal places'.",,,
0x061E,harmonic_u_l2_31,THUb 31th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 31 of phase B, 'keep 3 decimal places'.",,,
0x061F,harmonic_u_l3_2,THUc 2th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 2 of phase C, 'keep 3 decimal places'.",,,
0x0620,harmonic_u_l3_3,THUc 3th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 3 of phase C, 'keep 3 decimal places'.",,,
0x0621,harmonic_u_l3_4,THUc 4th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 4 of phase C, 'keep 3 decimal places'.",,,
0x0622,harmonic_u_l3_5,THUc 5th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 5 of phase C, 'keep 3 decimal places'.",,,
0x0623,harmonic_u_l3_6,THUc 6th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 6 of phase C, 'keep 3 decimal places'.",,,
0x0624,harmonic_u_l3_7,THUc 7th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 7 of phase C, 'keep 3 decimal places'.",,,
0x0625,harmonic_u_l3_8,THUc 8th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 8 of phase C, 'keep 3 decimal places'.",,,
0x0626,harmonic_u_l3_9,THUc 9th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 9 of phase C, 'keep 3 decimal places'.",,,
0x0627,harmonic_u_l3_10,THUc 10th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 10 of phase C, 'keep 3 decimal places'.",,,
0x0628,harmonic_u_l3_11,THUc 11th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 11 of phase C, 'keep 3 decimal places'.",,,
0x0629,harmonic_u_l3_12,THUc 12th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 12 of phase C, 'keep 3 decimal places'.",,,
0x062A,harmonic_u_l3_13,THUc 13th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 13 of phase C, 'keep 3 decimal places'.",,,
0x062B,harmonic_u_l3_14,THUc 14th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 14 of phase C, 'keep 3 decimal places'.",,,
0x062C,harmonic_u_l3_15,THUc 15th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 15 of phase C, 'keep 3 decimal places'.",,,
0x062D,harmonic_u_l3_16,THUc 16th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 16 of phase C, 'keep 3 decimal places'.",,,
0x062E,harmonic_u_l3_17,THUc 17th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 17 of phase C, 'keep 3 decimal places'.",,,
0x062F,harmonic_u_l3_18,THUc 18th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 18 of phase C, 'keep 3 decimal places'.",,,
0x0630,harmonic_u_l3_19,THUc 19th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 19 of phase C, 'keep 3 decimal places'.",,,
0x0631,harmonic_u_l3_20,THUc 20th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 20 of phase C, 'keep 3 decimal places'.",,,
0x0632,harmonic_u_l3_21,THUc 21th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 21 of phase C, 'keep 3 decimal places'.",,,
0x0633,harmonic_u_l3_22,THUc 22th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 22 of phase C, 'keep 3 decimal places'.",,,
0x0634,harmonic_u_l3_23,THUc 23th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 23 of phase C, 'keep 3 decimal places'.",,,
0x0635,harmonic_u_l3_24,THUc 24th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 24 of phase C, 'keep 3 decimal places'.",,,
0x0636,harmonic_u_l3_25,THUc 25th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 25 of phase C, 'keep 3 decimal places'.",,,
0x0637,harmonic_u_l3_26,THUc 26th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 26 of phase C, 'keep 3 decimal places'.",,,
0x0638,harmonic_u_l3_27,THUc 27th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 27 of phase C, 'keep 3 decimal places'.",,,
0x0639,harmonic_u_l3_28,THUc 28th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 28 of phase C, 'keep 3 decimal places'.",,,
0x063A,harmonic_u_l3_29,THUc 29th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 29 of phase C, 'keep 3 decimal places'.",,,
0x063B,harmonic_u_l3_30,THUc 30th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 30 of phase C, 'keep 3 decimal places'.",,,
0x063C,harmonic_u_l3_31,THUc 31th harmonic,0.001,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Voltage harmonic 31 of phase C, 'keep 3 decimal places'.",,,
0x063D,harmonic_i_l1_2,THIa 2th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 2 of phase A, 'keep 2 decimal places'.",,,
0x063E,harmonic_i_l1_3,THIa 3th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 3 of phase A, 'keep 2 decimal places'.",,,
0x063F,harmonic_i_l1_4,THIa 4th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 4 of phase A, 'keep 2 decimal places'.",,,
0x0640,harmonic_i_l1_5,THIa 5th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 5 of phase A, 'keep 2 decimal places'.",,,
0x0641,harmonic_i_l1_6,THIa 6th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 6 of phase A, 'keep 2 decimal places'.",,,
0x0642,harmonic_i_l1_7,THIa 7th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 7 of phase A, 'keep 2 decimal places'.",,,
0x0643,harmonic_i_l1_8,THIa 8th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 8 of phase A, 'keep 2 decimal places'.",,,
0x0644,harmonic_i_l1_9,THIa 9th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 9 of phase A, 'keep 2 decimal places'.",,,
0x0645,harmonic_i_l1_10,THIa 10th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 10 of phase A, 'keep 2 decimal places'.",,,
0x0646,harmonic_i_l1_11,THIa 11th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 11 of phase A, 'keep 2 decimal places'.",,,
0x0647,harmonic_i_l1_12,THIa 12th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 12 of phase A, 'keep 2 decimal places'.",,,
0x0648,harmonic_i_l1_13,THIa 13th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 13 of phase A, 'keep 2 decimal places'.",,,
0x0649,harmonic_i_l1_14,THIa 14th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 14 of phase A, 'keep 2 decimal places'.",,,
0x064A,harmonic_i_l1_15,THIa 15th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 15 of phase A, 'keep 2 decimal places'.",,,
0x064B,harmonic_i_l1_16,THIa 16th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 16 of phase A, 'keep 2 decimal places'.",,,
0x064C,harmonic_i_l1_17,THIa 17th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 17 of phase A, 'keep 2 decimal places'.",,,
0x064D,harmonic_i_l1_18,THIa 18th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 18 of phase A, 'keep 2 decimal places'.",,,
0x064E,harmonic_i_l1_19,THIa 19th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 19 of phase A, 'keep 2 decimal places'.",,,
0x064F,harmonic_i_l1_20,THIa 20th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 20 of phase A, 'keep 2 decimal places'.",,,
0x0650,harmonic_i_l1_21,THIa 21th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 21 of phase A, 'keep 2 decimal places'.",,,
0x0651,harmonic_i_l1_22,THIa 22th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 22 of phase A, 'keep 2 decimal places'.",,,
0x0652,harmonic_i_l1_23,THIa 23th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 23 of phase A, 'keep 2 decimal places'.",,,
0x0653,harmonic_i_l1_24,THIa 24th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 24 of phase A, 'keep 2 decimal places'.",,,
0x0654,harmonic_i_l1_25,THIa 25th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 25 of phase A, 'keep 2 decimal places'.",,,
0x0655,harmonic_i_l1_26,THIa 26th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 26 of phase A, 'keep 2 decimal places'.",,,
0x0656,harmonic_i_l1_27,THIa 27th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 27 of phase A, 'keep 2 decimal places'.",,,
0x0657,harmonic_i_l1_28,THIa 28th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 28 of phase A, 'keep 2 decimal places'.",,,
0x0658,harmonic_i_l1_29,THIa 29th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 29 of phase A, 'keep 2 decimal places'.",,,
0x0659,harmonic_i_l1_30,THIa 30th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 30 of phase A, 'keep 2 decimal places'.",,,
0x065A,harmonic_i_l1_31,THIa 31th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 31 of phase A, 'keep 2 decimal places'.",,,
0x065B,harmonic_i_l2_2,THIb 2th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 2 of phase B, 'keep 2 decimal places'.",,,
0x065C,harmonic_i_l2_3,THIb 3th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 3 of phase B, 'keep 2 decimal places'.",,,
0x065D,harmonic_i_l2_4,THIb 4th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 4 of phase B, 'keep 2 decimal places'.",,,
0x065E,harmonic_i_l2_5,THIb 5th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 5 of phase B, 'keep 2 decimal places'.",,,
0x065F,harmonic_i_l2_6,THIb 6th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 6 of phase B, 'keep 2 decimal places'.",,,
0x0660,harmonic_i_l2_7,THIb 7th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 7 of phase B, 'keep 2 decimal places'.",,,
0x0661,harmonic_i_l2_8,THIb 8th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 8 of phase B, 'keep 2 decimal places'.",,,
0x0662,harmonic_i_l2_9,THIb 9th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 9 of phase B, 'keep 2 decimal places'.",,,
0x0663,harmonic_i_l2_10,THIb 10th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 10 of phase B, 'keep 2 decimal places'.",,,
0x0664,harmonic_i_l2_11,THIb 11th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 11 of phase B, 'keep 2 decimal places'.",,,
0x0665,harmonic_i_l2_12,THIb 12th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 12 of phase B, 'keep 2 decimal places'.",,,
0x0666,harmonic_i_l2_13,THIb 13th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 13 of phase B, 'keep 2 decimal places'.",,,
0x0667,harmonic_i_l2_14,THIb 14th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 14 of phase B, 'keep 2 decimal places'.",,,
0x0668,harmonic_i_l2_15,THIb 15th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 15 of phase B, 'keep 2 decimal places'.",,,
0x0669,harmonic_i_l2_16,THIb 16th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 16 of phase B, 'keep 2 decimal places'.",,,
0x066A,harmonic_i_l2_17,THIb 17th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 17 of phase B, 'keep 2 decimal places'.",,,
0x066B,harmonic_i_l2_18,THIb 18th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 18 of phase B, 'keep 2 decimal places'.",,,
0x066C,harmonic_i_l2_19,THIb 19th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 19 of phase B, 'keep 2 decimal places'.",,,
0x066D,harmonic_i_l2_20,THIb 20th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 20 of phase B, 'keep 2 decimal places'.",,,
0x066E,harmonic_i_l2_21,THIb 21th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 21 of phase B, 'keep 2 decimal places'.",,,
0x066F,harmonic_i_l2_22,THIb 22th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 22 of phase B, 'keep 2 decimal places'.",,,
0x0670,harmonic_i_l2_23,THIb 23th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 23 of phase B, 'keep 2 decimal places'.",,,
0x0671,harmonic_i_l2_24,THIb 24th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 24 of phase B, 'keep 2 decimal places'.",,,
0x0672,harmonic_i_l2_25,THIb 25th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 25 of phase B, 'keep 2 decimal places'.",,,
0x0673,harmonic_i_l2_26,THIb 26th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 26 of phase B, 'keep 2 decimal places'.",,,
0x0674,harmonic_i_l2_27,THIb 27th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 27 of phase B, 'keep 2 decimal places'.",,,
0x0675,harmonic_i_l2_28,THIb 28th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 28 of phase B, 'keep 2 decimal places'.",,,
0x0676,harmonic_i_l2_29,THIb 29th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 29 of phase B, 'keep 2 decimal places'.",,,
0x0677,harmonic_i_l2_30,THIb 30th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 30 of phase B, 'keep 2 decimal places'.",,,
0x0678,harmonic_i_l2_31,THIb 31th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 31 of phase B, 'keep 2 decimal places'.",,,
0x0679,harmonic_i_l3_2,THIc 2th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 2 of phase C, 'keep 2 decimal places'.",,,
0x067A,harmonic_i_l3_3,THIc 3th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 3 of phase C, 'keep 2 decimal places'.",,,
0x067B,harmonic_i_l3_4,THIc 4th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 4 of phase C, 'keep 2 decimal places'.",,,
0x067C,harmonic_i_l3_5,THIc 5th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 5 of phase C, 'keep 2 decimal places'.",,,
0x067D,harmonic_i_l3_6,THIc 6th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 6 of phase C, 'keep 2 decimal places'.",,,
0x067E,harmonic_i_l3_7,THIc 7th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 7 of phase C, 'keep 2 decimal places'.",,,
0x067F,harmonic_i_l3_8,THIc 8th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 8 of phase C, 'keep 2 decimal places'.",,,
0x0680,harmonic_i_l3_9,THIc 9th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 9 of phase C, 'keep 2 decimal places'.",,,
0x0681,harmonic_i_l3_10,THIc 10th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 10 of phase C, 'keep 2 decimal places'.",,,
0x0682,harmonic_i_l3_11,THIc 11th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 11 of phase C, 'keep 2 decimal places'.",,,
0x0683,harmonic_i_l3_12,THIc 12th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 12 of phase C, 'keep 2 decimal places'.",,,
0x0684,harmonic_i_l3_13,THIc 13th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 13 of phase C, 'keep 2 decimal places'.",,,
0x0685,harmonic_i_l3_14,THIc 14th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 14 of phase C, 'keep 2 decimal places'.",,,
0x0686,harmonic_i_l3_15,THIc 15th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 15 of phase C, 'keep 2 decimal places'.",,,
0x0687,harmonic_i_l3_16,THIc 16th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 16 of phase C, 'keep 2 decimal places'.",,,
0x0688,harmonic_i_l3_17,THIc 17th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 17 of phase C, 'keep 2 decimal places'.",,,
0x0689,harmonic_i_l3_18,THIc 18th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 18 of phase C, 'keep 2 decimal places'.",,,
0x068A,harmonic_i_l3_19,THIc 19th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 19 of phase C, 'keep 2 decimal places'.",,,
0x068B,harmonic_i_l3_20,THIc 20th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 20 of phase C, 'keep 2 decimal places'.",,,
0x068C,harmonic_i_l3_21,THIc 21th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 21 of phase C, 'keep 2 decimal places'.",,,
0x068D,harmonic_i_l3_22,THIc 22th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 22 of phase C, 'keep 2 decimal places'.",,,
0x068E,harmonic_i_l3_23,THIc 23th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 23 of phase C, 'keep 2 decimal places'.",,,
0x068F,harmonic_i_l3_24,THIc 24th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 24 of phase C, 'keep 2 decimal places'.",,,
0x0690,harmonic_i_l3_25,THIc 25th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 25 of phase C, 'keep 2 decimal places'.",,,
0x0691,harmonic_i_l3_26,THIc 26th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 26 of phase C, 'keep 2 decimal places'.",,,
0x0692,harmonic_i_l3_27,THIc 27th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 27 of phase C, 'keep 2 decimal places'.",,,
0x0693,harmonic_i_l3_28,THIc 28th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 28 of phase C, 'keep 2 decimal places'.",,,
0x0694,harmonic_i_l3_29,THIc 29th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 29 of phase C, 'keep 2 decimal places'.",,,
0x0695,harmonic_i_l3_30,THIc 30th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 30 of phase C, 'keep 2 decimal places'.",,,
0x0696,harmonic_i_l3_31,THIc 31th harmonic,0.01,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Current harmonic 31 of phase C, 'keep 2 decimal places'.",,,
0x0697,fundamental_voltage_l1,Fundamental voltage on A phase,0.1V,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x0698,fundamental_voltage_l2,Fundamental voltage on B phase,0.1V,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x0699,fundamental_voltage_l3,Fundamental voltage on C phase,0.1V,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x069A,harmonic_voltage_l1,Harmonic voltage on A phase,0.1V,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x069B,harmonic_voltage_l2,Harmonic voltage on B phase,0.1V,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x069C,harmonic_voltage_l3,Harmonic voltage on C phase,0.1V,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x069D,fundamental_current_l1,Fundamental current on A phase,0.01A,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x069E,fundamental_current_l2,Fundamental current on B phase,0.01A,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x069F,fundamental_current_l3,Fundamental current on C phase,0.01A,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x06A0,harmonic_current_l1,Harmonic current on A phase,0.01A,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x06A1,harmonic_current_l2,Harmonic current on B phase,0.01A,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x06A2,harmonic_current_l3,Harmonic current on C phase,0.01A,USHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual.",,,
0x06A3,fundamental_active_power_l1,Fundamental active power on A phase,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06A4,fundamental_active_power_l2,Fundamental active power on B phase,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06A5,fundamental_active_power_l3,Fundamental active power on C phase,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06A6,fundamental_active_power_total,Total fundamental active power,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06A7,fundamental_reactive_power_l1,Fundamental reactive power on A phase,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06A8,fundamental_reactive_power_l2,Fundamental reactive power on B phase,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06A9,fundamental_reactive_power_l3,Fundamental reactive power on C phase,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06AA,fundamental_reactive_power_total,Total fundamental reactive power,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06AB,harmonic_active_power_l1,Harmonic active power on A phase,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06AC,harmonic_active_power_l2,Harmonic active power on B phase,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06AD,harmonic_active_power_l3,Harmonic active power on C phase,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06AE,harmonic_active_power_total,Total harmonic active power,0.001kW,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06AF,harmonic_reactive_power_l1,Harmonic reactive power on A phase,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06B0,harmonic_reactive_power_l2,Harmonic reactive power on B phase,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06B1,harmonic_reactive_power_l3,Harmonic reactive power on C phase,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
0x06B2,harmonic_reactive_power_total,Total harmonic reactive power,0.001kvar,SHORT,,,RD,,"Harmonic option (DTSD1352-CH) only; Read Disabled by default. Int, no unit or ratio scaling stated in the manual. Signed.",,,
[history_month_{i}_base+0].0,history_month_{i}_year,Month {i} frozen time: year,,BYTE,,startup,RD,"{""Context"": {""formula"": ""x+2000""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Frozen time of the record (YY-MM); the year is published as a full year (2000 + YY).",,,
[history_month_{i}_base+0].1,history_month_{i}_month,Month {i} frozen time: month,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Frozen time of the record (YY-MM); the year is published as a full year (2000 + YY).",,,
[history_month_{i}_base+1].0,history_month_{i}_day,Month {i} frozen time: day,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled.",,,
[history_month_{i}_base+1].1,history_month_{i}_hour,Month {i} frozen time: hour,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled.",,,
