register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
[history_month_{i}_base+2],history_month_{i}_forward_active_energy,Month {i}: total forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+4],history_month_{i}_forward_active_energy_sharp,Month {i}: spike forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+6],history_month_{i}_forward_active_energy_peak,Month {i}: peak forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+8],history_month_{i}_forward_active_energy_flat,Month {i}: flat forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+10],history_month_{i}_forward_active_energy_valley,Month {i}: valley forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+12],history_month_{i}_reverse_active_energy,Month {i}: total reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+14],history_month_{i}_reverse_active_energy_sharp,Month {i}: spike reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+16],history_month_{i}_reverse_active_energy_peak,Month {i}: peak reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+18],history_month_{i}_reverse_active_energy_flat,Month {i}: flat reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+20],history_month_{i}_reverse_active_energy_valley,Month {i}: valley reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+22],history_month_{i}_forward_reactive_energy,Month {i}: total forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+24],history_month_{i}_forward_reactive_energy_sharp,Month {i}: spike forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+26],history_month_{i}_forward_reactive_energy_peak,Month {i}: peak forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+28],history_month_{i}_forward_reactive_energy_flat,Month {i}: flat forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+30],history_month_{i}_forward_reactive_energy_valley,Month {i}: valley forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+32],history_month_{i}_reverse_reactive_energy,Month {i}: total reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+34],history_month_{i}_reverse_reactive_energy_sharp,Month {i}: spike reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+36],history_month_{i}_reverse_reactive_energy_peak,Month {i}: peak reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+38],history_month_{i}_reverse_reactive_energy_flat,Month {i}: flat reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+40],history_month_{i}_reverse_reactive_energy_valley,Month {i}: valley reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+42],history_month_{i}_forward_active_energy_l1,Month {i}: active energy on A phase,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+44],history_month_{i}_forward_active_energy_l2,Month {i}: active energy on B phase,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+46],history_month_{i}_forward_active_energy_l3,Month {i}: active energy on C phase,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_month_{i}_base+48],history_month_{i}_max_forward_active_demand,Month {i}: Maximum forward active demand,0.001kW,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_month_{i}_base+49].0,history_month_{i}_max_forward_active_demand_minute,"Month {i}: maximum forward active demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+49].1,history_month_{i}_max_forward_active_demand_hour,"Month {i}: maximum forward active demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+50].0,history_month_{i}_max_forward_active_demand_day,"Month {i}: maximum forward active demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+50].1,history_month_{i}_max_forward_active_demand_month,"Month {i}: maximum forward active demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+51],history_month_{i}_max_reverse_active_demand,Month {i}: Maximum reversing active demand,0.001kW,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_month_{i}_base+52].0,history_month_{i}_max_reverse_active_demand_minute,"Month {i}: maximum reversing active demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+52].1,history_month_{i}_max_reverse_active_demand_hour,"Month {i}: maximum reversing active demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+53].0,history_month_{i}_max_reverse_active_demand_day,"Month {i}: maximum reversing active demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+53].1,history_month_{i}_max_reverse_active_demand_month,"Month {i}: maximum reversing active demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+54],history_month_{i}_max_forward_reactive_demand,Month {i}: Maximum forward reactive demand,0.001kvar,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_month_{i}_base+55].0,history_month_{i}_max_forward_reactive_demand_minute,"Month {i}: maximum forward reactive demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+55].1,history_month_{i}_max_forward_reactive_demand_hour,"Month {i}: maximum forward reactive demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+56].0,history_month_{i}_max_forward_reactive_demand_day,"Month {i}: maximum forward reactive demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+56].1,history_month_{i}_max_forward_reactive_demand_month,"Month {i}: maximum forward reactive demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+57],history_month_{i}_max_reverse_reactive_demand,Month {i}: Maximum reversing reactive demand,0.001kvar,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_month_{i}_base+58].0,history_month_{i}_max_reverse_reactive_demand_minute,"Month {i}: maximum reversing reactive demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+58].1,history_month_{i}_max_reverse_reactive_demand_hour,"Month {i}: maximum reversing reactive demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_month_{i}_base+59].0,history_month_{i}_max_reverse_reactive_demand_day,"Month {i}: maximum reversing reactive demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_month_{i}_base+59].1,history_month_{i}_max_reverse_reactive_demand_month,"Month {i}: maximum reversing reactive demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_month', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+0].0,history_day_{i}_year,Day {i} frozen time: year,,BYTE,,startup,RD,"{""Context"": {""formula"": ""x+2000""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Frozen time of the record (YY-MM); the year is published as a full year (2000 + YY).",,,
[history_day_{i}_base+0].1,history_day_{i}_month,Day {i} frozen time: month,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Frozen time of the record (YY-MM); the year is published as a full year (2000 + YY).",,,
[history_day_{i}_base+1].0,history_day_{i}_day,Day {i} frozen time: day,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled.",,,
[history_day_{i}_base+1].1,history_day_{i}_hour,Day {i} frozen time: hour,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled.",,,
[history_day_{i}_base+2],history_day_{i}_forward_active_energy,Day {i}: total forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+4],history_day_{i}_forward_active_energy_sharp,Day {i}: spike forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+6],history_day_{i}_forward_active_energy_peak,Day {i}: peak forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+8],history_day_{i}_forward_active_energy_flat,Day {i}: flat forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+10],history_day_{i}_forward_active_energy_valley,Day {i}: valley forward active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+12],history_day_{i}_reverse_active_energy,Day {i}: total reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+14],history_day_{i}_reverse_active_energy_sharp,Day {i}: spike reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+16],history_day_{i}_reverse_active_energy_peak,Day {i}: peak reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+18],history_day_{i}_reverse_active_energy_flat,Day {i}: flat reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+20],history_day_{i}_reverse_active_energy_valley,Day {i}: valley reversing active energy,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+22],history_day_{i}_forward_reactive_energy,Day {i}: total forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+24],history_day_{i}_forward_reactive_energy_sharp,Day {i}: spike forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+26],history_day_{i}_forward_reactive_energy_peak,Day {i}: peak forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+28],history_day_{i}_forward_reactive_energy_flat,Day {i}: flat forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+30],history_day_{i}_forward_reactive_energy_valley,Day {i}: valley forward reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+32],history_day_{i}_reverse_reactive_energy,Day {i}: total reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+34],history_day_{i}_reverse_reactive_energy_sharp,Day {i}: spike reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+36],history_day_{i}_reverse_reactive_energy_peak,Day {i}: peak reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+38],history_day_{i}_reverse_reactive_energy_flat,Day {i}: flat reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+40],history_day_{i}_reverse_reactive_energy_valley,Day {i}: valley reversing reactive energy,0.01kvarh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+42],history_day_{i}_forward_active_energy_l1,Day {i}: active energy on A phase,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+44],history_day_{i}_forward_active_energy_l2,Day {i}: active energy on B phase,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+46],history_day_{i}_forward_active_energy_l3,Day {i}: active energy on C phase,0.01kWh,UINT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. E = data*PT*CT*0.01, 32-bit unsigned, high word first. Scaled by the PT/CT ratio rows (0x008D/0x008E), which are read once at connect and cached.",,,
[history_day_{i}_base+48],history_day_{i}_max_forward_active_demand,Day {i}: Maximum forward active demand,0.001kW,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_day_{i}_base+49].0,history_day_{i}_max_forward_active_demand_minute,"Day {i}: maximum forward active demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+49].1,history_day_{i}_max_forward_active_demand_hour,"Day {i}: maximum forward active demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+50].0,history_day_{i}_max_forward_active_demand_day,"Day {i}: maximum forward active demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+50].1,history_day_{i}_max_forward_active_demand_month,"Day {i}: maximum forward active demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+51],history_day_{i}_max_reverse_active_demand,Day {i}: Maximum reversing active demand,0.001kW,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_day_{i}_base+52].0,history_day_{i}_max_reverse_active_demand_minute,"Day {i}: maximum reversing active demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+52].1,history_day_{i}_max_reverse_active_demand_hour,"Day {i}: maximum reversing active demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+53].0,history_day_{i}_max_reverse_active_demand_day,"Day {i}: maximum reversing active demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+53].1,history_day_{i}_max_reverse_active_demand_month,"Day {i}: maximum reversing active demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+54],history_day_{i}_max_forward_reactive_demand,Day {i}: Maximum forward reactive demand,0.001kvar,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_day_{i}_base+55].0,history_day_{i}_max_forward_reactive_demand_minute,"Day {i}: maximum forward reactive demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+55].1,history_day_{i}_max_forward_reactive_demand_hour,"Day {i}: maximum forward reactive demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+56].0,history_day_{i}_max_forward_reactive_demand_day,"Day {i}: maximum forward reactive demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+56].1,history_day_{i}_max_forward_reactive_demand_month,"Day {i}: maximum forward reactive demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+57],history_day_{i}_max_reverse_reactive_demand,Day {i}: Maximum reversing reactive demand,0.001kvar,USHORT,,startup,RD,"{""Context"": {""formula"": ""x*{power_scale}""}}","Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Manual: 'keep 3 decimal places' only. PT*CT scaling assumed by analogy with the other power values (a 2-byte value at 0.001 cannot hold CT-meter demands unscaled). Read Disabled until checked against the meter display.",,,
[history_day_{i}_base+58].0,history_day_{i}_max_reverse_reactive_demand_minute,"Day {i}: maximum reversing reactive demand occurred, minute",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+58].1,history_day_{i}_max_reverse_reactive_demand_hour,"Day {i}: maximum reversing reactive demand occurred, hour",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (minute-hour).",,,
[history_day_{i}_base+59].0,history_day_{i}_max_reverse_reactive_demand_day,"Day {i}: maximum reversing reactive demand occurred, day",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[history_day_{i}_base+59].1,history_day_{i}_max_reverse_reactive_demand_month,"Day {i}: maximum reversing reactive demand occurred, month",,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'history_day', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of occurrence (day-month).",,,
[event_{i}_base+0].0,event_{i}_year,Event {i} year,,BYTE,,startup,RD,"{""Context"": {""formula"": ""x+2000""}}","Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of the event (YY-MM, DD-hh, mm-ss).",,,
[event_{i}_base+0].1,event_{i}_month,Event {i} month,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of the event (YY-MM, DD-hh, mm-ss).",,,
[event_{i}_base+1].0,event_{i}_day,Event {i} day,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of the event (YY-MM, DD-hh, mm-ss).",,,
[event_{i}_base+1].1,event_{i}_hour,Event {i} hour,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of the event (YY-MM, DD-hh, mm-ss).",,,
[event_{i}_base+2].0,event_{i}_minute,Event {i} minute,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of the event (YY-MM, DD-hh, mm-ss).",,,
[event_{i}_base+2].1,event_{i}_second,Event {i} second,,BYTE,,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Time of the event (YY-MM, DD-hh, mm-ss).",,,
[event_{i}_base+3],event_{i}_number,Event {i} number,,USHORT,@event_numbers,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Event number; the names come from the event_numbers table in the protocol JSON. The manual lists this at 0004H of the record but its worked example returns it in the fourth word.",,,
[event_{i}_base+4],event_{i}_details,Event {i} details,,USHORT,,startup,RD,,"Record field read by the startup routine (record block 'event', record {i}). Read Disabled by default: enable the fields you want in the protocol editor; a record is only requested when at least one of its fields is enabled. Meaning depends on the event number: 0200 (Clear): 1 clear current energy, 2 clear history energy on flash, 3 clear maximum demand, 4 clear history energy, 5 clear maximum value in a period, 6 clear out; 0300 (DO action): 0 DO off, 1 DO on; 0400 (UI record): bit flags 0-2 over-voltage A/B/C, 3-5 lose-voltage A/B/C, 6-8 reversing A/B/C, 9-11 over-current A/B/C, 12-14 low current A/B/C.",,,
