register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCES: Afore T6 communication protocol (the 211208 spreadsheet Afore supplies to owners). The spreadsheet itself was not available, so every address was cross-checked between two independent public definitions: the Afore AF-SL hybrid Solarman definition (ozzzi/afore-power-flow-card, afore.yaml) and the evcc afore-hybrid template. Rows marked INFERRED rest on register layout only and need confirming against the spreadsheet.",,,,,,,,,,,,
"# SERIAL: Modbus RTU over RS-485, 9600 baud, FC04 (input registers) for everything in this map. Set the inverter's RS485 protocol to Modbus in its menu first; default slave address 1. Older Afore BNT string inverters (T4 protocol) use a different layout; see afore_bnt_t4.",,,,,,,,,,,,
"# SCOPE: single-phase AF-SL / AF-SL-1 hybrid, phase R only. 32-bit values are two registers, high word first at the lower address, so they need no endian adjustment. No signed or scaled value needed an adjustment: signs come from the SHORT / INT types and scales from the unit column.",,,,,,,,,,,,
"# STATIC: the public definitions document no serial number, firmware version or rated-power register, so this map has no startup rows. No holding registers are documented either, so there is no holding map.",,,,,,,,,,,,
507,grid_voltage,Grid Voltage,0.1V,USHORT,,,R,,"Grid (mains) voltage, phase R.",voltage,measurement,
510,grid_current,Grid Current,0.01A,SHORT,,,R,,"Grid current, phase R; signed. Sign convention is not confirmed in the sources.",current,measurement,
513,grid_frequency,Grid Frequency,0.01Hz,USHORT,,,R,,Grid frequency.,frequency,measurement,
522,output_active_power,Output Active Power,W,INT,,,R,,"Total AC active power; signed. 2 registers 522-523, high word first.",power,measurement,
529,grid_power_r,Grid Power R,W,INT,,,R,,"Grid power, phase R. Positive = import. 2 registers 529-530, high word first.",power,measurement,
535,grid_power,Grid Power,W,INT,,,R,,"Total grid power. Positive = import. 2 registers 535-536, high word first.",power,measurement,
553,pv_power,PV Power,W,UINT,,,R,,"Total PV input power. 2 registers 553-554, high word first.",power,measurement,
555,pv1_voltage,PV1 Voltage,0.1V,USHORT,,,R,,PV string 1 voltage.,voltage,measurement,
556,pv1_current,PV1 Current,0.01A,USHORT,,,R,,PV string 1 current.,current,measurement,
557,pv1_power,PV1 Power,W,USHORT,,,R,,PV string 1 power.,power,measurement,
558,pv2_voltage,PV2 Voltage,0.1V,USHORT,,,R,,PV string 2 voltage.,voltage,measurement,
559,pv2_current,PV2 Current,0.01A,USHORT,,,R,,PV string 2 current.,current,measurement,
560,pv2_power,PV2 Power,W,USHORT,,,R,,PV string 2 power.,power,measurement,
1002,day_grid_export,Day Grid Export,0.1kWh,USHORT,,,R,,Energy fed into the grid today.,energy,total_increasing,
1003,day_grid_import,Day Grid Import,0.1kWh,USHORT,,,R,,Energy bought from the grid today.,energy,total_increasing,
1004,day_load_energy,Day Load Energy,0.1kWh,USHORT,,,R,,Load energy today.,energy,total_increasing,
1007,day_pv_energy,Day PV Energy,0.1kWh,USHORT,,,R,,PV energy today.,energy,total_increasing,
1014,total_inverter_energy,Total Inverter Energy,0.1kWh,UINT,,,R,,"Lifetime inverter output energy. 2 registers 1014-1015, high word first. INFERRED: the community definition reads only the low word at 1015; the pairing follows the 32-bit counter at 1020.",energy,total_increasing,
1018,total_grid_export,Total Grid Export,0.1kWh,UINT,,,R,,"Lifetime energy fed into the grid. 2 registers 1018-1019, high word first. INFERRED: the community definition reads only the low word at 1019; the pairing follows the 32-bit counter at 1020.",energy,total_increasing,
1020,total_grid_import,Total Grid Import,0.1kWh,UINT,,,R,,"Lifetime energy bought from the grid. 2 registers 1020-1021, high word first.",energy,total_increasing,
1022,total_load_energy,Total Load Energy,0.1kWh,UINT,,,R,,"Lifetime load energy. 2 registers 1022-1023, high word first. INFERRED: the community definition reads only the low word at 1023; the pairing follows the 32-bit counter at 1020.",energy,total_increasing,
1026,total_pv_energy,Total PV Energy,0.1kWh,UINT,,,R,,"Lifetime PV energy. 2 registers 1026-1027, high word first. Taken from the evcc template only.",energy,total_increasing,
2000,battery_status,Battery Status,,USHORT,,,R,,Battery state; names in battery_status_codes in the protocol JSON.,,,diagnostic
2001,battery_temperature,Battery Temperature,0.1°C,USHORT,,,R,,Battery temperature. Offset and negative-value encoding are not confirmed in the sources; compare with the inverter display.,temperature,measurement,
2002,battery_soc,Battery SOC,%,USHORT,0-100,,R,,Battery state of charge.,battery,measurement,
2004,battery_voltage,Battery Voltage,0.1V,USHORT,,,R,,Battery voltage.,voltage,measurement,
2005,battery_current,Battery Current,0.01A,SHORT,,,R,,Battery current; signed. Sign convention is not confirmed in the sources; compare with battery power.,current,measurement,
2007,battery_power,Battery Power,W,INT,,,R,,"Total battery power; signed. Positive = discharging, negative = charging, the opposite of the Deye and EG4 maps. 2 registers 2007-2008, high word first.",power,measurement,
2009,day_battery_charge,Day Battery Charge,0.1kWh,USHORT,,,R,,Battery charge energy today.,energy,total_increasing,
2010,day_battery_discharge,Day Battery Discharge,0.1kWh,USHORT,,,R,,Battery discharge energy today.,energy,total_increasing,
2011,total_battery_charge,Total Battery Charge,0.1kWh,UINT,,,R,,"Lifetime battery charge energy. 2 registers 2011-2012, high word first. INFERRED: the community definition reads only the low word at 2012; the pairing follows the 32-bit counter at 2013.",energy,total_increasing,
2013,total_battery_discharge,Total Battery Discharge,0.1kWh,UINT,,,R,,"Lifetime battery discharge energy. 2 registers 2013-2014, high word first.",energy,total_increasing,
2500,running_status,Running Status,,USHORT,,,R,,Inverter running state; names in running_status_codes in the protocol JSON. Codes 7 and 10 both read On grid in the community definition.,,,diagnostic
2514,inner_temperature,Inverter Inner Temperature,0.1°C,USHORT,,,R,,Inverter internal temperature. Offset and negative-value encoding are not confirmed in the sources; compare with the inverter display.,temperature,measurement,
2515,radiator_temperature,Radiator Temperature,0.1°C,USHORT,,,R,,Inverter radiator (heat sink) temperature. Offset and negative-value encoding are not confirmed in the sources; compare with the inverter display.,temperature,measurement,
