register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
x01.7,charge_state,Charge State,,BYTE,,,,,command 0x01 (the status reply itself); 2 means charging,,,diagnostic
x01.8,temperature_count,Temperature Sensor Count,,BYTE,,,,,,,,diagnostic
x01.9,cell_count,Cell Count,,BYTE,,,,,,,,diagnostic
x01.34,cell_1_voltage,Cell 1 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",cells beyond the cell count are dropped,voltage,measurement,
x01.36,cell_2_voltage,Cell 2 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.38,cell_3_voltage,Cell 3 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.40,cell_4_voltage,Cell 4 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.42,cell_5_voltage,Cell 5 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.44,cell_6_voltage,Cell 6 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.46,cell_7_voltage,Cell 7 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.48,cell_8_voltage,Cell 8 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.50,cell_9_voltage,Cell 9 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.52,cell_10_voltage,Cell 10 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.54,cell_11_voltage,Cell 11 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.56,cell_12_voltage,Cell 12 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.58,cell_13_voltage,Cell 13 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.60,cell_14_voltage,Cell 14 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.62,cell_15_voltage,Cell 15 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.64,cell_16_voltage,Cell 16 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.66,cell_17_voltage,Cell 17 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.68,cell_18_voltage,Cell 18 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.70,cell_19_voltage,Cell 19 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.72,cell_20_voltage,Cell 20 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.74,cell_21_voltage,Cell 21 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.76,cell_22_voltage,Cell 22 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.78,cell_23_voltage,Cell 23 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.80,cell_24_voltage,Cell 24 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.82,cell_25_voltage,Cell 25 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.84,cell_26_voltage,Cell 26 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.86,cell_27_voltage,Cell 27 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.88,cell_28_voltage,Cell 28 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.90,cell_29_voltage,Cell 29 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.92,cell_30_voltage,Cell 30 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.94,cell_31_voltage,Cell 31 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x01.96,cell_32_voltage,Cell 32 Voltage,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,voltage,measurement,
x0101.0,temperature_1,Temperature 1,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",command 0x101 is a block the transport builds from the temperatures; sensors beyond the sensor count are dropped,temperature,measurement,
x0101.2,temperature_2,Temperature 2,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0101.4,temperature_3,Temperature 3,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0101.6,temperature_4,Temperature 4,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0101.8,temperature_5,Temperature 5,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0101.10,temperature_6,Temperature 6,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0101.12,mosfet_temperature,MOSFET Temperature,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0101.14,balancer_temperature,Balancer Temperature,1C,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,temperature,measurement,
x0102.0,voltage,Voltage,0.01V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}","command 0x102 is a block the transport builds from the pack values, which follow the temperatures",voltage,measurement,
x0102.2,current,Current,0.1A,SHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}","positive is charging, negative is discharging",current,measurement,
x0102.4,state_of_charge,State of Charge,%,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,battery,measurement,
x0102.6,state_of_health,State of Health,%,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",,,measurement,diagnostic
x0102.8,discharge_mosfet,Discharge MOSFET,,BYTE,,,,,1 means on,,,diagnostic
x0102.9,charge_mosfet,Charge MOSFET,,BYTE,,,,,1 means on,,,diagnostic
x0102.10,balancer,Balancer Flags,,BYTE,,,,,bit 2 set: balancing,,,diagnostic
x0102.12,design_capacity,Design Capacity,0.000001Ah,UINT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",microamp hours,,,diagnostic
x0102.16,remaining_capacity,Remaining Capacity,0.000001Ah,UINT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",microamp hours,,measurement,
x0102.20,total_charge,Total Charge,0.001Ah,UINT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",milliamp hours over the life of the pack,,total_increasing,
x0102.24,power,Power,1W,INT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}","positive is charging, negative is discharging",power,measurement,
x0102.44,cell_voltage_delta,Cell Voltage Delta,0.001V,USHORT,,,,"{""Register_Endian"": ""little_endian_byte_swap-DCBA""}",highest minus lowest cell,voltage,measurement,
