register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0,cell_1_voltage,Cell 1 Voltage,0.001V,USHORT,,,,,millivolts; cells beyond the cell count are dropped,voltage,measurement,
1,cell_2_voltage,Cell 2 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
2,cell_3_voltage,Cell 3 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
3,cell_4_voltage,Cell 4 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
4,cell_5_voltage,Cell 5 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
5,cell_6_voltage,Cell 6 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
6,cell_7_voltage,Cell 7 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
7,cell_8_voltage,Cell 8 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
8,cell_9_voltage,Cell 9 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
9,cell_10_voltage,Cell 10 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
10,cell_11_voltage,Cell 11 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
11,cell_12_voltage,Cell 12 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
12,cell_13_voltage,Cell 13 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
13,cell_14_voltage,Cell 14 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
14,cell_15_voltage,Cell 15 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
15,cell_16_voltage,Cell 16 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
16,cell_17_voltage,Cell 17 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
17,cell_18_voltage,Cell 18 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
18,cell_19_voltage,Cell 19 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
19,cell_20_voltage,Cell 20 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
20,cell_21_voltage,Cell 21 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
21,cell_22_voltage,Cell 22 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
22,cell_23_voltage,Cell 23 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
23,cell_24_voltage,Cell 24 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
24,cell_25_voltage,Cell 25 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
25,cell_26_voltage,Cell 26 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
26,cell_27_voltage,Cell 27 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
27,cell_28_voltage,Cell 28 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
28,cell_29_voltage,Cell 29 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
29,cell_30_voltage,Cell 30 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
30,cell_31_voltage,Cell 31 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
31,cell_32_voltage,Cell 32 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
32,temperature_1,Temperature 1,1C,USHORT,,,,"{""Offset"": -40}",raw minus 40 is degrees; sensors beyond the sensor count are dropped,temperature,measurement,
33,temperature_2,Temperature 2,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
34,temperature_3,Temperature 3,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
35,temperature_4,Temperature 4,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
36,temperature_5,Temperature 5,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
37,temperature_6,Temperature 6,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
38,temperature_7,Temperature 7,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
39,temperature_8,Temperature 8,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
40,voltage,Voltage,0.1V,USHORT,,,,,,voltage,measurement,
41,current,Current,0.1A,USHORT,,,,"{""Offset"": -3000}","the raw value is 30000 plus tenths of an amp, so after scaling to amps the offset is -3000; positive is charging, negative is discharging",current,measurement,
42,state_of_charge,State of Charge,0.1%,USHORT,,,,,,battery,measurement,
48,remaining_capacity,Remaining Capacity,0.1Ah,USHORT,,,,,,,measurement,
49,cell_count,Cell Count,,USHORT,,,,,,,,diagnostic
50,temperature_count,Temperature Sensor Count,,USHORT,,,,,,,,diagnostic
51,cycle_count,Cycle Count,,USHORT,,,,,,,total_increasing,
52,balancer,Balancer,,USHORT,,,,,"0 off, 1 balancing",,,diagnostic
53,charge_mosfet,Charge MOSFET,,USHORT,,,,,"0 off, 1 on",,,diagnostic
54,discharge_mosfet,Discharge MOSFET,,USHORT,,,,,"0 off, 1 on",,,diagnostic
56,cell_voltage_delta,Cell Voltage Delta,0.001V,USHORT,,,,,highest minus lowest cell,voltage,measurement,
58,problem_code,Problem Code,,UINT64,,,,,bit field of the board's faults; 0 is none,,,diagnostic
66,mosfet_temperature,MOSFET Temperature,1C,USHORT,,,,"{""Offset"": -40}","raw minus 40 is degrees; second window, from register 62; dropped when the board has no sensor (reads 0 or 65535)",temperature,measurement,
169,software_version,Software Version,,ASCII.16,,startup,,,,,,diagnostic
177,hardware_version,Hardware Version,,ASCII.16,,startup,,,,,,diagnostic
