register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0,cell_1_voltage,Cell 1 Voltage,0.001V,USHORT,,,,,millivolts; cells beyond the cell count are dropped,voltage,measurement,
1,cell_2_voltage,Cell 2 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
2,cell_3_voltage,Cell 3 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
3,cell_4_voltage,Cell 4 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
4,cell_5_voltage,Cell 5 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
5,cell_6_voltage,Cell 6 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
6,cell_7_voltage,Cell 7 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
7,cell_8_voltage,Cell 8 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
8,cell_9_voltage,Cell 9 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
9,cell_10_voltage,Cell 10 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
10,cell_11_voltage,Cell 11 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
11,cell_12_voltage,Cell 12 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
12,cell_13_voltage,Cell 13 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
13,cell_14_voltage,Cell 14 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
14,cell_15_voltage,Cell 15 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
15,cell_16_voltage,Cell 16 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
16,cell_17_voltage,Cell 17 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
17,cell_18_voltage,Cell 18 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
18,cell_19_voltage,Cell 19 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
19,cell_20_voltage,Cell 20 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
20,cell_21_voltage,Cell 21 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
21,cell_22_voltage,Cell 22 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
22,cell_23_voltage,Cell 23 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
23,cell_24_voltage,Cell 24 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
24,cell_25_voltage,Cell 25 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
25,cell_26_voltage,Cell 26 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
26,cell_27_voltage,Cell 27 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
27,cell_28_voltage,Cell 28 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
28,cell_29_voltage,Cell 29 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
29,cell_30_voltage,Cell 30 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
30,cell_31_voltage,Cell 31 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
31,cell_32_voltage,Cell 32 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
32,cell_33_voltage,Cell 33 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
33,cell_34_voltage,Cell 34 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
34,cell_35_voltage,Cell 35 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
35,cell_36_voltage,Cell 36 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
36,cell_37_voltage,Cell 37 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
37,cell_38_voltage,Cell 38 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
38,cell_39_voltage,Cell 39 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
39,cell_40_voltage,Cell 40 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
40,cell_41_voltage,Cell 41 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
41,cell_42_voltage,Cell 42 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
42,cell_43_voltage,Cell 43 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
43,cell_44_voltage,Cell 44 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
44,cell_45_voltage,Cell 45 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
45,cell_46_voltage,Cell 46 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
46,cell_47_voltage,Cell 47 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
47,cell_48_voltage,Cell 48 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
48,temperature_1,Temperature 1,1C,USHORT,,,,"{""Offset"": -40}",raw minus 40 is degrees; sensors beyond the sensor count are dropped,temperature,measurement,
49,temperature_2,Temperature 2,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
50,temperature_3,Temperature 3,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
51,temperature_4,Temperature 4,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
52,temperature_5,Temperature 5,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
53,temperature_6,Temperature 6,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
54,temperature_7,Temperature 7,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
55,temperature_8,Temperature 8,1C,USHORT,,,,"{""Offset"": -40}",,temperature,measurement,
56,voltage,Voltage,0.1V,USHORT,,,,,,voltage,measurement,
57,current,Current,0.1A,USHORT,,,,"{""Offset"": -3000}","the raw value is 30000 plus tenths of an amp, so after scaling to amps the offset is -3000; positive is charging, negative is discharging",current,measurement,
58,state_of_charge,State of Charge,0.1%,USHORT,,,,,,battery,measurement,
60,cell_count,Cell Count,,USHORT,,,,,,,,diagnostic
61,temperature_count,Temperature Sensor Count,,USHORT,,,,,,,,diagnostic
75,remaining_capacity,Remaining Capacity,0.1Ah,USHORT,,,,,"second window, from register 65",,measurement,
76,cycle_count,Cycle Count,,USHORT,,,,,,,total_increasing,
77,balancer,Balancer,,USHORT,,,,,"0 off, 1 balancing",,,diagnostic
82,charge_mosfet,Charge MOSFET,,USHORT,,,,,"0 off, 1 on",,,diagnostic
83,discharge_mosfet,Discharge MOSFET,,USHORT,,,,,"0 off, 1 on",,,diagnostic
85,heater,Heater,,USHORT,,,,,"0 off, 1 on",,,diagnostic
109,problem_code,Problem Code,,UINT,,,,,bit field of the board's faults; 0 is none,,,diagnostic
376,software_version,Software Version,,ASCII.28,,startup,,,,,,diagnostic
390,hardware_version,Hardware Version,,ASCII.14,,startup,,,,,,diagnostic
397,serial_number,Serial Number,,ASCII.14,,startup,,,,,,diagnostic
