register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
0,voltage,Voltage,V,FLOAT32,,,R,,Line voltage (FC04 addr 0x0000),voltage,measurement,
6,current,Current,A,FLOAT32,,,R,,Line current (0x0006),current,measurement,
12,active_power,Active Power,W,FLOAT32,,,R,,0x000C,power,measurement,
18,apparent_power,Apparent Power,VA,FLOAT32,,,R,,0x0012,apparent_power,measurement,
24,reactive_power,Reactive Power,VAr,FLOAT32,,,R,,0x0018,reactive_power,measurement,
30,power_factor,Power Factor,,FLOAT32,,,R,,0x001E,power_factor,measurement,
70,frequency,Frequency,Hz,FLOAT32,,,R,,0x0046,frequency,measurement,
72,import_active_energy,Import Active Energy,kWh,FLOAT32,,,R,,0x0048,energy,total_increasing,
74,export_active_energy,Export Active Energy,kWh,FLOAT32,,,R,,0x004A,energy,total_increasing,
76,import_reactive_energy,Import Reactive Energy,kvarh,FLOAT32,,,R,,0x004C,,total_increasing,
78,export_reactive_energy,Export Reactive Energy,kvarh,FLOAT32,,,R,,0x004E,,total_increasing,
84,total_system_power_demand,Total System Power Demand,W,FLOAT32,,,R,,0x0054,power,measurement,
86,max_total_system_power_demand,Maximum Total System Power Demand,W,FLOAT32,,,R,,0x0056,power,measurement,
88,import_system_power_demand,Import System Power Demand,W,FLOAT32,,,R,,0x0058,power,measurement,
90,max_import_system_power_demand,Maximum Import System Power Demand,W,FLOAT32,,,R,,0x005A,power,measurement,
92,export_system_power_demand,Export System Power Demand,W,FLOAT32,,,R,,0x005C,power,measurement,
94,max_export_system_power_demand,Maximum Export System Power Demand,W,FLOAT32,,,R,,0x005E,power,measurement,
258,current_demand,Current Demand,A,FLOAT32,,,R,,0x0102,current,measurement,
264,max_current_demand,Maximum Current Demand,A,FLOAT32,,,R,,0x0108,current,measurement,
342,total_active_energy,Total Active Energy,kWh,FLOAT32,,,R,,0x0156,energy,total_increasing,
344,total_reactive_energy,Total Reactive Energy,kvarh,FLOAT32,,,R,,0x0158,,total_increasing,
