register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
1,,Grid Voltage,V,,,,,,,voltage,measurement,
2,,UPS Voltage,V,,,,,,,voltage,measurement,
3,,Generator Voltage,V,,,,,,,voltage,measurement,
4,,Grid L1 voltage,V,,,,,,,voltage,measurement,
5,,Grid L2 voltage,V,,,,,,,voltage,measurement,
6,,UPS L1 voltage,V,,,,,,,voltage,measurement,
7,,UPS L2 voltage,V,,,,,,,voltage,measurement,
8,,Generator L1 voltage,V,,,,,,,voltage,measurement,
9,,Generator L2 voltage,V,,,,,,,voltage,measurement,
10,,Grid L1 current,A,,,,,,,current,measurement,
11,,Grid L2 current,A,,,,,,,current,measurement,
12,,Load L1 current,V,,,,,,,voltage,measurement,
13,,Load L2 current,A,,,,,,,current,measurement,
14,,Generator L1 current,A,,,,,,,current,measurement,
15,,Generator L2 current,A,,,,,,,current,measurement,
16,,UPS L1 current,A,,,,,,,current,measurement,
17,,UPS L2 current,A,,,,,,,current,measurement,
18,,Smart Load 1 L1 current,A,,,,,,,current,measurement,
19,,Smart Load 1 L2 current,A,,,,,,,current,measurement,
20,,Smart Load 2 L1 current,A,,,,,,,current,measurement,
21,,Smart Load 2 L2 current,A,,,,,,,current,measurement,
22,,Smart Load 3 L1 current,A,,,,,,,current,measurement,
23,,Smart Load 3 L2 current,A,,,,,,,current,measurement,
24,,Smart Load 4 L1 current,A,,,,,,,current,measurement,
25,,Smart Load 4 L2 current,A,,,,,,,current,measurement,
26,,Grid L1 active power,W,,,,,,,power,measurement,
27,,Grid L2 active power,W,,,,,,,power,measurement,
28,,Load L1 active power,W,,,,,,,power,measurement,
29,,Load L2 active power,W,,,,,,,power,measurement,
30,,Generator L1 active power,W,,,,,,,power,measurement,
31,,Generator L2 active power,W,,,,,,,power,measurement,
32,,UPS L1 active power,W,,,,,,,power,measurement,
33,,UPS L2 active power,W,,,,,,,power,measurement,
34,,Smart Load 1 L1 active power,W,,,,,,,power,measurement,
35,,Smart Load 1 L2 active power,W,,,,,,,power,measurement,
36,,Smart Load 2 L1 active power,W,,,,,,,power,measurement,
37,,Smart Load 2 L2 active power,W,,,,,,,power,measurement,
38,,Smart Load 3 L1 active power,W,,,,,,,power,measurement,
39,,Smart Load 3 L2 active power,W,,,,,,,power,measurement,
40,,Smart Load 4 L1 active power,W,,,,,,,power,measurement,
41,,Smart Load 4 L2 active power,W,,,,,,,power,measurement,
42,,Load energy today L1,kWH,,,,,,,energy,total_increasing,
43,,Load energy today L2,kWH,,,,,,,energy,total_increasing,
44,,UPS energy today L1,kWH,,,,,,,energy,total_increasing,
45,,UPS energy today L2,kWH,,,,,,,energy,total_increasing,
46,,Energy to grid today,kWH,,,,,,,energy,total_increasing,
48,,Energy to user today L1,kWH,,,,,,,energy,total_increasing,
49,,Energy Generator Today,kWH,,,,,,,energy,total_increasing,
50,,Smart Load 1 energy today L1,kWH,,,,,,,energy,total_increasing,
51,,Smart Load 1 energy today L2,kWH,,,,,,,energy,total_increasing,
52,,Smart Load 2 energy today L1,kWH,,,,,,,energy,total_increasing,
53,,Smart Load 2 energy today L2,kWH,,,,,,,energy,total_increasing,
54,,Smart Load 3 energy today L1,kWH,,,,,,,energy,total_increasing,
55,,Smart Load 3 energy today L2,kWH,,,,,,,energy,total_increasing,
56,,Smart Load 4 energy today L1,kWH,,,,,,,energy,total_increasing,
57,,Smart Load 4 energy today L2,kWH,,,,,,,energy,total_increasing,
58,,AC couple 1 energy today L1,kWH,,,,,,,energy,total_increasing,
59,,AC couple 1 energy today L2,kWH,,,,,,,energy,total_increasing,
60,,AC couple 2 energy today L1,kWH,,,,,,,energy,total_increasing,
61,,AC couple 2 energy today L2,kWH,,,,,,,energy,total_increasing,
62,,AC couple 3 energy today L1,kWH,,,,,,,energy,total_increasing,
63,,AC couple 3 energy today L2,kWH,,,,,,,energy,total_increasing,
64,,AC couple 4 energy today L1,kWH,,,,,,,energy,total_increasing,
65,,AC couple 4 energy today L2,kWH,,,,,,,energy,total_increasing,
68,,Total load energy L1,kWH,UINT,,,,,,energy,total_increasing,
70,,Total load energy L2,kWH,UINT,,,,,,energy,total_increasing,
72,,Total UPS energy L1,kWH,UINT,,,,,,energy,total_increasing,
74,,Total UPS energy L2,kWH,UINT,,,,,,energy,total_increasing,
76,,Total energy to grid L1,kWH,UINT,,,,,,energy,total_increasing,
78,,Total energy to grid L2,kWH,UINT,,,,,,energy,total_increasing,
80,,Total energy to user L1,kWH,UINT,,,,,,energy,total_increasing,
82,,Total energy to user L2,kWH,UINT,,,,,,energy,total_increasing,
84,,Total energy Generator L1,kWH,UINT,,,,,,energy,total_increasing,
86,,Total energy Generator L2,kWH,UINT,,,,,,energy,total_increasing,
88,,Total Smart Load 1 energy L1,kWH,UINT,,,,,,energy,total_increasing,
90,,Total Smart Load 1 energy L2,kWH,UINT,,,,,,energy,total_increasing,
92,,Total Smart Load 2 energy L1,kWH,UINT,,,,,,energy,total_increasing,
94,,Total Smart Load 2 energy L2,kWH,UINT,,,,,,energy,total_increasing,
96,,Total Smart Load 3 energy L1,kWH,UINT,,,,,,energy,total_increasing,
98,,Total Smart Load 3 energy L2,kWH,UINT,,,,,,energy,total_increasing,
100,,Total Smart Load 4 energy L1,kWH,UINT,,,,,,energy,total_increasing,
102,,Total Smart Load 4 energy L2,kWH,UINT,,,,,,energy,total_increasing,
104,,Total AC couple 1 energy L1,kWH,UINT,,,,,,energy,total_increasing,
106,,Total AC couple 1 energy L2,kWH,UINT,,,,,,energy,total_increasing,
108,,Total AC couple 2 energy L1,kWH,UINT,,,,,,energy,total_increasing,
110,,Total AC couple 2 energy L2,kWH,UINT,,,,,,energy,total_increasing,
112,,Total AC couple 3 energy L1,kWH,UINT,,,,,,energy,total_increasing,
114,,Total AC couple 3 energy L2,kWH,UINT,,,,,,energy,total_increasing,
116,,Total AC couple 4 energy L1,kWH,UINT,,,,,,energy,total_increasing,
118,,Total AC couple 4 energy L2,kWH,UINT,,,,,,energy,total_increasing,
128,,Phase lock frequency,Hz,,,,,,,frequency,measurement,
129,,Grid frequency,Hz,,,,,,,frequency,measurement,
130,,Generator frequency,Hz,,,,,,,frequency,measurement,
