register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# TRANSPORT: enphase_rest (classes/transports/enphase_rest.py). Local HTTPS REST API of the IQ Gateway / Envoy, polled with a JWT bearer token (firmware 7.x+). Not Modbus; for the SunSpec Modbus TCP map see enphase_iq_gateway_sunspec.",,,,,,,,,,,,
"# KEYS: register_key_type is text. The register column is <endpoint>#<json path>[|<aggregate>]. The path is dotted: object keys, list indexes, and * to walk every list element. A path containing * needs an aggregate: sum, avg, min, max or count. One request is made per endpoint per cycle, however many rows read from it.",,,,,,,,,,,,
"# UNITS: the gateway reports power in milliwatts (agg_p_mw), so those rows use the unit 0.001W to deliver watts. Use a float type for values that carry fractions; whole-number types round.",,,,,,,,,,,,
"# FIELD NAMES: the /api/v1/production fields, the agg_p_mw and soc keys of /ivp/livedata/status and connection.sc_stream are the names other integrations read on firmware 7.x. The nested meters.<name>.agg.p.avg shape once shown in documentation/devices/Enphase.md is not what they read. The remaining rows (mqtt_state, /ivp/ensemble/power, /api/v1/production/inverters) follow documentation/devices/Enphase.md and are unverified against a gateway; that endpoint's list key is written there as 'devices:' with a trailing colon, and the rows must match whatever the gateway sends.",,,,,,,,,,,,
"# LIVE DATA: /ivp/livedata/status only carries fresh values while the gateway's live-data stream is enabled (connection.sc_stream is enabled). This transport does not enable it; the sc_stream row below shows the state. Per-inverter data refreshes every 5-15 minutes, hence the 300s read interval.",,,,,,,,,,,,
"# SIGNS: sign conventions (grid import/export, battery charge/discharge) are as the gateway reports them; confirm against the Enphase app before building dashboards on them.",,,,,,,,,,,,
/api/v1/production#wattsNow,production_power,Production Power Now,W,int,,,R,,Current PV production (aggregate of all microinverters),power,measurement,
/api/v1/production#wattHoursToday,energy_today,Energy Today,Wh,uint,,,R,,Energy produced since midnight,energy,total_increasing,
/api/v1/production#wattHoursSevenDays,energy_seven_days,Energy Last 7 Days,Wh,uint,,,R,,Energy produced over the last seven days (rolling window),energy,,
/api/v1/production#wattHoursLifetime,energy_lifetime,Energy Lifetime,Wh,uint64,,,R,,Lifetime energy produced,energy,total_increasing,
/ivp/livedata/status#connection.sc_stream,live_stream_state,Live Data Stream State,,string,,,R,,enabled or disabled; /ivp/livedata/status values are only fresh while enabled,,,diagnostic
/ivp/livedata/status#connection.mqtt_state,gateway_mqtt_state,Gateway Cloud Connection,,string,,,R,,Gateway connection to the Enphase cloud (connected when healthy),,,diagnostic
/ivp/livedata/status#meters.pv.agg_p_mw,pv_power,PV Power,0.001W,float64,,,R,,Aggregate PV power; the gateway reports milliwatts,power,measurement,
/ivp/livedata/status#meters.grid.agg_p_mw,grid_power,Grid Power,0.001W,float64,,,R,,Aggregate grid power at the consumption CT; the gateway reports milliwatts,power,measurement,
/ivp/livedata/status#meters.load.agg_p_mw,load_power,Load Power,0.001W,float64,,,R,,Aggregate site consumption; the gateway reports milliwatts,power,measurement,
/ivp/livedata/status#meters.storage.agg_p_mw,battery_power,Battery Power,0.001W,float64,,,R,,Aggregate battery power; the gateway reports milliwatts. Absent without batteries,power,measurement,
/ivp/livedata/status#meters.soc,battery_soc,Battery State of Charge,%,float64,,,R,,Aggregate battery state of charge. Absent without batteries,battery,measurement,
/ivp/ensemble/power#devices:|count,battery_count,Battery Count,,uint,,,R,,Number of IQ Batteries (Encharge) reporting. 'devices:' is the key as written in Enphase.md; unverified,,,diagnostic
/ivp/ensemble/power#devices:.*.temperature|max,battery_temperature_max,Battery Temperature Max,C,int,,,R,,Hottest battery. Unverified,temperature,measurement,
/ivp/ensemble/power#devices:.*.encharge_capacity|sum,battery_capacity,Battery Capacity,Wh,uint,,,R,,Sum of the batteries' encharge_capacity. Unverified,energy_storage,,
/api/v1/production/inverters#|count,inverter_count,Microinverter Count,,uint,,300s,R,,Number of microinverters reporting; updates every 5-15 minutes. Unverified against a gateway,,,diagnostic
/api/v1/production/inverters#*.lastReportWatts|sum,inverter_power_total,Microinverter Power Sum,W,uint,,300s,R,,Sum of every microinverter's last reported power; lags real time by 5-15 minutes. Unverified against a gateway,power,measurement,
