register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
121.1,cell_1_voltage,Cell 1 Voltage,0.001V,USHORT,,,,,"identifier 0x79: groups of 3 bytes (cell number, millivolts); rows beyond the cell count are dropped",voltage,measurement,
121.4,cell_2_voltage,Cell 2 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.7,cell_3_voltage,Cell 3 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.10,cell_4_voltage,Cell 4 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.13,cell_5_voltage,Cell 5 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.16,cell_6_voltage,Cell 6 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.19,cell_7_voltage,Cell 7 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.22,cell_8_voltage,Cell 8 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.25,cell_9_voltage,Cell 9 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.28,cell_10_voltage,Cell 10 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.31,cell_11_voltage,Cell 11 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.34,cell_12_voltage,Cell 12 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.37,cell_13_voltage,Cell 13 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.40,cell_14_voltage,Cell 14 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.43,cell_15_voltage,Cell 15 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.46,cell_16_voltage,Cell 16 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.49,cell_17_voltage,Cell 17 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.52,cell_18_voltage,Cell 18 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.55,cell_19_voltage,Cell 19 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.58,cell_20_voltage,Cell 20 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.61,cell_21_voltage,Cell 21 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.64,cell_22_voltage,Cell 22 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.67,cell_23_voltage,Cell 23 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.70,cell_24_voltage,Cell 24 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.73,cell_25_voltage,Cell 25 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.76,cell_26_voltage,Cell 26 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.79,cell_27_voltage,Cell 27 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.82,cell_28_voltage,Cell 28 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.85,cell_29_voltage,Cell 29 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.88,cell_30_voltage,Cell 30 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.91,cell_31_voltage,Cell 31 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
121.94,cell_32_voltage,Cell 32 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
128,mosfet_temperature,MOSFET Temperature,C,SHORT,,,,,identifier 0x80; normalized to signed degrees (the pack sends values over 100 for negative),temperature,measurement,
129,battery_box_temperature,Battery Box Temperature,C,SHORT,,,,,identifier 0x81,temperature,measurement,
130,battery_temperature,Battery Temperature,C,SHORT,,,,,identifier 0x82,temperature,measurement,
131,total_voltage,Total Voltage,0.01V,USHORT,,,,,identifier 0x83,voltage,measurement,
132,current,Current,0.01A,SHORT,,,,,identifier 0x84; normalized so that charging is positive and discharging negative,current,measurement,
133,state_of_charge,State of Charge,%,BYTE,,,,,identifier 0x85,battery,measurement,
134,temperature_sensor_count,Temperature Sensor Count,,BYTE,,,,,identifier 0x86,,,diagnostic
135,cycle_count,Cycle Count,,USHORT,,,,,identifier 0x87,,total_increasing,
137,total_cycle_capacity,Total Cycle Capacity,Ah,UINT,,,,,identifier 0x89,,total_increasing,
138,cell_count,Cell Count,,USHORT,,,,,identifier 0x8A,,,diagnostic
139,warning_status,Warning Status,,_16BIT_FLAGS,,,,,identifier 0x8B,,,diagnostic
140,battery_status,Battery Status,,_16BIT_FLAGS,,,,,identifier 0x8C,,,diagnostic
183,software_version,Software Version,,ASCII.15,,,,,identifier 0xB7,,,diagnostic
192,protocol_version,Protocol Version,,BYTE,,,,,"identifier 0xC0; 1 or more means the current uses the 10 mA, top-bit-for-charge encoding",,,diagnostic
