register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
x61.9,cell_count,Cell Count,,BYTE,,,,,command 0x61 (the telemetry reply itself); values are big-endian,,,diagnostic
x61.10,cell_1_voltage,Cell 1 Voltage,0.001V,USHORT,,,,,millivolts; cells beyond the cell count are dropped,voltage,measurement,
x61.12,cell_2_voltage,Cell 2 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.14,cell_3_voltage,Cell 3 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.16,cell_4_voltage,Cell 4 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.18,cell_5_voltage,Cell 5 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.20,cell_6_voltage,Cell 6 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.22,cell_7_voltage,Cell 7 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.24,cell_8_voltage,Cell 8 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.26,cell_9_voltage,Cell 9 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.28,cell_10_voltage,Cell 10 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.30,cell_11_voltage,Cell 11 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.32,cell_12_voltage,Cell 12 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.34,cell_13_voltage,Cell 13 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.36,cell_14_voltage,Cell 14 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.38,cell_15_voltage,Cell 15 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x61.40,cell_16_voltage,Cell 16 Voltage,0.001V,USHORT,,,,,,voltage,measurement,
x0161.0,temperature_count,Temperature Sensor Count,,BYTE,,,,,command 0x161 is a block the transport builds from the sensor count and temperatures,,,diagnostic
x0161.1,temperature_1,Temperature 1,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",tenths of a kelvin; the last two sensors are the ambient and the MOSFET temperature; sensors beyond the count are dropped,temperature,measurement,
x0161.3,temperature_2,Temperature 2,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0161.5,temperature_3,Temperature 3,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0161.7,temperature_4,Temperature 4,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0161.9,temperature_5,Temperature 5,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0161.11,temperature_6,Temperature 6,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0161.13,temperature_7,Temperature 7,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0161.15,temperature_8,Temperature 8,0.1C,USHORT,,,,"{""High_Low"": ""x?(0,65535]->(x-2731)/10""}",,temperature,measurement,
x0162.0,current,Current,0.01A,SHORT,,,,,"command 0x162 is a block the transport builds from the pack values, which follow the temperatures; positive is charging, negative is discharging",current,measurement,
x0162.2,voltage,Voltage,0.01V,USHORT,,,,,,voltage,measurement,
x0162.4,remaining_capacity,Remaining Capacity,0.01Ah,USHORT,,,,,,,measurement,
x0162.9,state_of_charge,State of Charge,0.1%,USHORT,,,,,,battery,measurement,
x0162.11,design_capacity,Design Capacity,0.01Ah,USHORT,,,,,,,,diagnostic
x0162.13,cycle_count,Cycle Count,,USHORT,,,,,,,total_increasing,
x0162.15,state_of_health,State of Health,0.1%,USHORT,,,,,,,measurement,diagnostic
