register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
"# SOURCE: SMA Technical Information SUNSPEC MODBUS (SunSpecModbus-TI-en-11) for Sunny Boy, Sunny Tripower and Sunny Highpower. Supported 100-series models: 1, 11, 12, 101-103, 120, 121, 122, 123, 160. SMA plans to add the 700-series models (701, 702, 704, 714 and others) to profile 2.0 in a future firmware version; they are not mapped here.",,,,,,,,,,,,
"# CONNECTION: Modbus TCP only. SMA's Modbus interface is off by default; activate it with the installation assistant, which also sets the TCP port (502 is the standard Modbus port). The SunSpec unit ID is the SMA Modbus unit ID + 123, so 126 with the preset value.",,,,,,,,,,,,
"# NOT VERIFIED: the default anchors assume the model order 1, 11, 12, 103, 120, 121, 122, 123, 160 worked out from the standard model lengths (the first 100-series inverter model then starts at 40185, which is not confirmed). The rows themselves use the standard SunSpec layouts. Neither has been checked against an SMA inverter; discovery corrects the addresses on a real device. Models not supported by a given product are left out of its chain.",,,,,,,,,,,,
"# DYNAMIC MAP: rows whose register column is [anchor+offset] are template rows. The anchors come from the SunSpec model chain the device reports (discovery in the protocol JSON) and fall back to the discovery_defaults in that JSON, so the map is complete before a device has been read. {i} repeats a row once per instance found (MPPT modules, meters). See documentation/architecture/dynamic_register_discovery.md.",,,,,,,,,,,,
# ─── SunSpec Common Model Block ────────────────────────────────────────────────────────────────,,,,,,,,,,,,
40000,sunspec_id,SunSpec ID,,uint32,,,R,,"Fixed 0x53756E53 (""SunS""); spans registers 40000-40001",,,
40002,sunspec_did,Common Block DID,,uint16,1,,R,,Fixed 1; SunSpec common model identifier,,,
40003,common_length,Common Block Length,,uint16,66,,R,,66 registers in the SunSpec common model,,,
40004,manufacturer,Manufacturer,,string32,,,R,,Common model Mn; ASCII string across 16 registers (32 characters),,,
40020,model,Model,,string32,,,R,,Common model Md; 16 registers,,,
40036,options,Options,,string16,,,R,,Common model Opt (8 registers),,,
40044,version,Version,,string16,,,R,,Common model Vr (8 registers),,,
40052,serial_number,Serial Number,,string32,,,R,,Common model SN (16 registers),,,
40068,device_address,Device Address,,uint16,1-247,,R,,Configured Modbus unit ID (common model DA),,,
# ─── Inverter Models 101-103 (Integer + Scale Factor) ──────────────────────────────────────────,,,,,,,,,,,,
[inverter_1_base+0],inverter_did,Inverter Model DID,,uint16,"101=single-phase,102=split-phase,103=three-phase",,R,,Determines which phase registers are populated (others return NaN),,,
[inverter_1_base+1],inverter_length,Inverter Block Length,,uint16,,,R,,Always 50 registers for models 101-103,,,
[inverter_1_base+2],ac_current_total,AC Current Total,A,uint16,0-65535,,R,"{""Context"":{""key"":""ac_current_sf"",""range"":[-10,10]}}",Total AC output current; apply I_SF at 40075; actual A = raw × 10^SF; scaled by 10**ac_current_sf (Context),,,
[inverter_1_base+3],ac_current_a,AC Phase A Current,A,uint16,,,R,"{""Context"":{""key"":""ac_current_sf"",""range"":[-10,10]}}",Phase A current; apply I_SF (40075); scaled by 10**ac_current_sf (Context),,,
[inverter_1_base+4],ac_current_b,AC Phase B Current,A,uint16,,,R,"{""Context"":{""key"":""ac_current_sf"",""range"":[-10,10]}}",Phase B current; apply I_SF; NaN if single-phase; scaled by 10**ac_current_sf (Context),,,
[inverter_1_base+5],ac_current_c,AC Phase C Current,A,uint16,,,R,"{""Context"":{""key"":""ac_current_sf"",""range"":[-10,10]}}",Phase C current; apply I_SF; three-phase only; scaled by 10**ac_current_sf (Context),,,
[inverter_1_base+6],ac_current_sf,Current Scale Factor,,int16,-10-10,,R,,Exponent for current registers; e.g. -2 means divide by 100,,,
[inverter_1_base+7],ac_voltage_ab,AC Voltage Phase A-B,V,uint16,,,R,"{""Context"":{""key"":""ac_voltage_sf"",""range"":[-10,10]}}",Line-to-line voltage A-B; apply V_SF (40082); scaled by 10**ac_voltage_sf (Context),,,
[inverter_1_base+8],ac_voltage_bc,AC Voltage Phase B-C,V,uint16,,,R,"{""Context"":{""key"":""ac_voltage_sf"",""range"":[-10,10]}}",Line-to-line voltage B-C; apply V_SF; three-phase only; scaled by 10**ac_voltage_sf (Context),,,
[inverter_1_base+9],ac_voltage_ca,AC Voltage Phase C-A,V,uint16,,,R,"{""Context"":{""key"":""ac_voltage_sf"",""range"":[-10,10]}}",Line-to-line voltage C-A; apply V_SF; three-phase only; scaled by 10**ac_voltage_sf (Context),,,
[inverter_1_base+10],ac_voltage_an,AC Voltage Phase A-N,V,uint16,,,R,"{""Context"":{""key"":""ac_voltage_sf"",""range"":[-10,10]}}",Phase A to neutral voltage; apply V_SF; scaled by 10**ac_voltage_sf (Context),,,
[inverter_1_base+11],ac_voltage_bn,AC Voltage Phase B-N,V,uint16,,,R,"{""Context"":{""key"":""ac_voltage_sf"",""range"":[-10,10]}}",Phase B to neutral; NaN if single-phase; scaled by 10**ac_voltage_sf (Context),,,
[inverter_1_base+12],ac_voltage_cn,AC Voltage Phase C-N,V,uint16,,,R,"{""Context"":{""key"":""ac_voltage_sf"",""range"":[-10,10]}}",Phase C to neutral; three-phase only; scaled by 10**ac_voltage_sf (Context),,,
[inverter_1_base+13],ac_voltage_sf,Voltage Scale Factor,,int16,-10-10,,R,,Exponent for all AC voltage registers,,,
[inverter_1_base+14],ac_power,AC Active Power,W,int16,-32767-32767,,R,"{""Context"":{""key"":""ac_power_sf"",""range"":[-10,10]}}",Total AC output power; apply W_SF (40084); positive = generating; scaled by 10**ac_power_sf (Context),,,
[inverter_1_base+15],ac_power_sf,Power Scale Factor,,int16,-10-10,,R,,Exponent for AC power; e.g. -1 means divide by 10,,,
[inverter_1_base+16],ac_frequency,AC Frequency,Hz,uint16,4500-6500,,R,"{""Context"":{""key"":""ac_frequency_sf"",""range"":[-10,10]}}",Grid frequency; apply Hz_SF (40086); scaled by 10**ac_frequency_sf (Context),,,
[inverter_1_base+17],ac_frequency_sf,Frequency Scale Factor,,int16,-10-10,,R,,Exponent for frequency register,,,
[inverter_1_base+18],ac_apparent_power,AC Apparent Power,VA,int16,,,R,"{""Context"":{""key"":""ac_apparent_power_sf"",""range"":[-10,10]}}",Apparent power; apply VA_SF (40088); scaled by 10**ac_apparent_power_sf (Context),,,
[inverter_1_base+19],ac_apparent_power_sf,Apparent Power Scale Factor,,int16,-10-10,,R,,Exponent for apparent power,,,
[inverter_1_base+20],ac_reactive_power,AC Reactive Power,VAr,int16,,,R,"{""Context"":{""key"":""ac_reactive_power_sf"",""range"":[-10,10]}}",Reactive power; apply VAr_SF (40090); scaled by 10**ac_reactive_power_sf (Context),,,
[inverter_1_base+21],ac_reactive_power_sf,Reactive Power Scale Factor,,int16,-10-10,,R,,Exponent for reactive power,,,
[inverter_1_base+22],ac_power_factor,Power Factor,%,int16,-100-100,,R,"{""Context"":{""key"":""ac_power_factor_sf"",""range"":[-10,10]}}",Displacement power factor; apply PF_SF (40092); scaled by 10**ac_power_factor_sf (Context),,,
[inverter_1_base+23],ac_power_factor_sf,Power Factor Scale Factor,,int16,-10-10,,R,,Exponent for power factor,,,
[inverter_1_base+24],ac_energy_total,AC Lifetime Energy,Wh,acc32,,daily,R,"{""Context"":{""key"":""ac_energy_sf"",""range"":[-10,10]}}",Cumulative AC energy (Wh); 32-bit accumulator; spans 40093-40094; apply E_SF (40095); scaled by 10**ac_energy_sf (Context),energy,total_increasing,
[inverter_1_base+26],ac_energy_sf,Energy Scale Factor,,uint16,-10-10,,R,,Exponent for energy registers,,,
[inverter_1_base+27],dc_current,DC Current,A,uint16,,,R,"{""Context"":{""key"":""dc_current_sf"",""range"":[-10,10]}}",DC input current (from PV); apply DC_I_SF (40097); scaled by 10**dc_current_sf (Context),,,
[inverter_1_base+28],dc_current_sf,DC Current Scale Factor,,int16,-10-10,,R,,Exponent for DC current,,,
[inverter_1_base+29],dc_voltage,DC Voltage,V,uint16,,,R,"{""Context"":{""key"":""dc_voltage_sf"",""range"":[-10,10]}}",DC input voltage (from PV string); apply DC_V_SF (40099); scaled by 10**dc_voltage_sf (Context),,,
[inverter_1_base+30],dc_voltage_sf,DC Voltage Scale Factor,,int16,-10-10,,R,,Exponent for DC voltage,,,
[inverter_1_base+31],dc_power,DC Power,W,int16,,,R,"{""Context"":{""key"":""dc_power_sf"",""range"":[-10,10]}}",DC input power; apply DC_W_SF (40101); scaled by 10**dc_power_sf (Context),,,
[inverter_1_base+32],dc_power_sf,DC Power Scale Factor,,int16,-10-10,,R,,Exponent for DC power,,,
[inverter_1_base+34],inverter_temperature,Heat Sink Temperature,°C,int16,,,R,"{""Context"":{""key"":""temperature_sf"",""range"":[-10,10]}}",Inverter heat sink temperature; apply T_SF (40106); scaled by 10**temperature_sf (Context),,,
[inverter_1_base+35],temp_other_1,Other Temperature 1,°C,int16,,,R,"{""Context"":{""key"":""temperature_sf"",""range"":[-10,10]}}",Additional temperature sensor 1 (NaN if not available); scaled by 10**temperature_sf (Context),,,
[inverter_1_base+36],temp_other_2,Other Temperature 2,°C,int16,,,R,"{""Context"":{""key"":""temperature_sf"",""range"":[-10,10]}}",Additional temperature sensor 2; scaled by 10**temperature_sf (Context),,,
[inverter_1_base+37],temperature_sf,Temperature Scale Factor,,int16,-10-10,,R,,Exponent for temperature registers,,,
[inverter_1_base+38],operating_state,Operating State,,uint16,"1=off,2=sleeping,3=waking,4=MPPT,5=throttled,6=shutting down,7=fault,8=standby,9=no power",,R,,Current inverter operational state,,,
[inverter_1_base+39],vendor_state,Vendor Status,,uint16,,,R,,SolarEdge-specific extended status code,,,
[inverter_1_base+40],alarm_1,Alarm Bitmask 1,,uint32,,,R,,Event flag bitmask word 1; spans 40109-40110,,,
[inverter_1_base+42],alarm_2,Alarm Bitmask 2,,uint32,,,R,,Event flag bitmask word 2; spans 40111-40112,,,
[inverter_1_base+44],alarm_3,Alarm Bitmask 3,,uint32,,,R,,Event flag bitmask word 3,,,
[inverter_1_base+46],alarm_4,Alarm Bitmask 4,,uint32,,,R,,Event flag bitmask word 4,,,
# ─── Nameplate Model 120 ───────────────────────────────────────────────────────────────────────,,,,,,,,,,,,
[model_120_1_base+0],nameplate_id,Nameplate Model ID,,USHORT,,,R,,model 120 point ID; fixed 120,,,diagnostic
[model_120_1_base+1],nameplate_l,Nameplate Model Length,,USHORT,,,R,,model 120 point L; fixed 26,,,diagnostic
[model_120_1_base+2],nameplate_dertyp,Nameplate DERTyp,,USHORT,,,R,,model 120 point DERTyp,,,
[model_120_1_base+3],nameplate_wrtg,Nameplate WRtg,W,USHORT,,,R,"{""Context"":{""key"":""nameplate_wrtg_sf"",""range"":[-10,10]}}",model 120 point WRtg; scaled by 10**nameplate_wrtg_sf,power,measurement,
[model_120_1_base+4],nameplate_wrtg_sf,Nameplate WRtg_SF Scale Factor,,SHORT,,,R,,model 120 point WRtg_SF; PICS value 1,,,diagnostic
[model_120_1_base+5],nameplate_vartg,Nameplate VARtg,VA,USHORT,,,R,"{""Context"":{""key"":""nameplate_vartg_sf"",""range"":[-10,10]}}",model 120 point VARtg; scaled by 10**nameplate_vartg_sf,apparent_power,measurement,
[model_120_1_base+6],nameplate_vartg_sf,Nameplate VARtg_SF Scale Factor,,SHORT,,,R,,model 120 point VARtg_SF; PICS value 1,,,diagnostic
[model_120_1_base+7],nameplate_varrtgq1,Nameplate VArRtgQ1,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ1; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+8],nameplate_varrtgq2,Nameplate VArRtgQ2,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ2; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+9],nameplate_varrtgq3,Nameplate VArRtgQ3,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ3; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+10],nameplate_varrtgq4,Nameplate VArRtgQ4,var,SHORT,,,R,"{""Context"":{""key"":""nameplate_varrtg_sf"",""range"":[-10,10]}}",model 120 point VArRtgQ4; scaled by 10**nameplate_varrtg_sf,reactive_power,measurement,
[model_120_1_base+11],nameplate_varrtg_sf,Nameplate VArRtg_SF Scale Factor,,SHORT,,,R,,model 120 point VArRtg_SF; PICS value 1,,,diagnostic
[model_120_1_base+12],nameplate_artg,Nameplate ARtg,A,USHORT,,,R,"{""Context"":{""key"":""nameplate_artg_sf"",""range"":[-10,10]}}",model 120 point ARtg; scaled by 10**nameplate_artg_sf,current,measurement,
[model_120_1_base+13],nameplate_artg_sf,Nameplate ARtg_SF Scale Factor,,SHORT,,,R,,model 120 point ARtg_SF; PICS value 0,,,diagnostic
[model_120_1_base+14],nameplate_pfrtgq1,Nameplate PFRtgQ1,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ1; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+15],nameplate_pfrtgq2,Nameplate PFRtgQ2,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ2; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+16],nameplate_pfrtgq3,Nameplate PFRtgQ3,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ3; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+17],nameplate_pfrtgq4,Nameplate PFRtgQ4,cos(),SHORT,,,R,"{""Context"":{""key"":""nameplate_pfrtg_sf"",""range"":[-10,10]}}",model 120 point PFRtgQ4; scaled by 10**nameplate_pfrtg_sf,,,
[model_120_1_base+18],nameplate_pfrtg_sf,Nameplate PFRtg_SF Scale Factor,,SHORT,,,R,,model 120 point PFRtg_SF; PICS value -3,,,diagnostic
# ─── Basic Settings Model 121 ──────────────────────────────────────────────────────────────────,,,,,,,,,,,,
[model_121_1_base+0],settings_id,Basic Settings Model ID,,USHORT,,,R,,model 121 point ID; fixed 121,,,diagnostic
[model_121_1_base+1],settings_l,Basic Settings Model Length,,USHORT,,,R,,model 121 point L; fixed 30,,,diagnostic
[model_121_1_base+2],settings_wmax,Basic Settings WMax,W,USHORT,,,RW,,"model 121 point WMax; RAW value, scale by 10**settings_wmax_sf",,,config
[model_121_1_base+7],settings_vamax,Basic Settings VAMax,VA,USHORT,,,RW,,"model 121 point VAMax; RAW value, scale by 10**settings_vamax_sf",,,config
[model_121_1_base+8],settings_varmaxq1,Basic Settings VArMaxQ1,var,SHORT,,,RW,,"model 121 point VArMaxQ1; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+9],settings_varmaxq2,Basic Settings VArMaxQ2,var,SHORT,,,RW,,"model 121 point VArMaxQ2; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+10],settings_varmaxq3,Basic Settings VArMaxQ3,var,SHORT,,,RW,,"model 121 point VArMaxQ3; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+11],settings_varmaxq4,Basic Settings VArMaxQ4,var,SHORT,,,RW,,"model 121 point VArMaxQ4; RAW value, scale by 10**settings_varmax_sf",,,config
[model_121_1_base+12],settings_wgra,Basic Settings WGra,% WMax/min,USHORT,,,RW,,"model 121 point WGra; RAW value, scale by 10**settings_wgra_sf",,,config
[model_121_1_base+22],settings_wmax_sf,Basic Settings WMax_SF Scale Factor,,SHORT,,,R,,model 121 point WMax_SF; PICS value 1,,,diagnostic
[model_121_1_base+26],settings_vamax_sf,Basic Settings VAMax_SF Scale Factor,,SHORT,,,R,,model 121 point VAMax_SF; PICS value 1,,,diagnostic
[model_121_1_base+27],settings_varmax_sf,Basic Settings VArMax_SF Scale Factor,,SHORT,,,R,,model 121 point VArMax_SF; PICS value 1,,,diagnostic
[model_121_1_base+28],settings_wgra_sf,Basic Settings WGra_SF Scale Factor,,SHORT,,,R,,model 121 point WGra_SF; PICS value -1,,,diagnostic
# ─── Extended Measurements and Status Model 122 ────────────────────────────────────────────────,,,,,,,,,,,,
[model_122_1_base+0],status_id,Status Model ID,,USHORT,,,R,,model 122 point ID; fixed 122,,,diagnostic
[model_122_1_base+1],status_l,Status Model Length,,USHORT,,,R,,model 122 point L; fixed 44,,,diagnostic
[model_122_1_base+2],status_pvconn,Status PVConn,,16BIT_FLAGS,"{""b0"": ""CONNECTED""}",,R,,model 122 point PVConn,,,
[model_122_1_base+3],status_storconn,Status StorConn,,16BIT_FLAGS,"{""b0"": ""CONNECTED"", ""b1"": ""AVAILABLE"", ""b2"": ""OPERATING"", ""b3"": ""TEST""}",,R,,model 122 point StorConn,,,
[model_122_1_base+4],status_ecpconn,Status ECPConn,,16BIT_FLAGS,"{""b0"": ""CONNECTED""}",,R,,model 122 point ECPConn,,,
[model_122_1_base+5],status_actwh,Status ActWh,Wh,UINT64,,,R,,model 122 point ActWh,energy,total_increasing,
[model_122_1_base+33],status_stsetlimmsk,Status StSetLimMsk,,32BIT_FLAGS,"{""b0"": ""WMax"", ""b1"": ""VAMax"", ""b3"": ""VArMaxQ1"", ""b4"": ""VArMaxQ2"", ""b5"": ""VArMaxQ3"", ""b6"": ""VArMaxQ4""}",,R,,model 122 point StSetLimMsk,,,
[model_122_1_base+35],status_stactctl,Status StActCtl,,32BIT_FLAGS,"{""b0"": ""FixedW"", ""b1"": ""FixedVAR"", ""b2"": ""FixedPF""}",,R,,model 122 point StActCtl,,,
[model_122_1_base+41],status_tms,Status Tms,s,UINT,,,R,,model 122 point Tms,,,
[model_122_1_base+43],status_rtst,Status RtSt,,16BIT_FLAGS,"{""b0"": ""LVRT_ACTIVE"", ""b1"": ""HVRT_ACTIVE"", ""b2"": ""LFRT_ACTIVE"", ""b3"": ""HFRT_ACTIVE""}",,R,,model 122 point RtSt,,,
[model_122_1_base+44],status_ris,Status Ris,ohms,USHORT,,,R,"{""Context"":{""key"":""status_ris_sf"",""range"":[-10,10]}}",model 122 point Ris; scaled by 10**status_ris_sf,,,
[model_122_1_base+45],status_ris_sf,Status Ris_SF Scale Factor,,SHORT,,,R,,model 122 point Ris_SF; PICS value 3,,,diagnostic
# ─── Immediate Controls Model 123 ──────────────────────────────────────────────────────────────,,,,,,,,,,,,
[model_123_1_base+0],control_id,Controls Model ID,,USHORT,,,R,,model 123 point ID; fixed 123,,,diagnostic
[model_123_1_base+1],control_l,Controls Model Length,,USHORT,,,R,,model 123 point L; fixed 24,,,diagnostic
[model_123_1_base+2],control_conn_wintms,Controls Conn_WinTms,s,USHORT,,,RW,,model 123 point Conn_WinTms,,,config
[model_123_1_base+3],control_conn_rvrttms,Controls Conn_RvrtTms,s,USHORT,,,RW,,model 123 point Conn_RvrtTms,,,config
[model_123_1_base+4],control_conn,Controls Conn,,USHORT,,,RW,,model 123 point Conn,,,config
[model_123_1_base+5],control_wmaxlimpct,Controls WMaxLimPct,% WMax,USHORT,,,RW,,"model 123 point WMaxLimPct; RAW value, scale by 10**control_wmaxlimpct_sf",,,config
[model_123_1_base+6],control_wmaxlimpct_wintms,Controls WMaxLimPct_WinTms,s,USHORT,,,RW,,model 123 point WMaxLimPct_WinTms,,,config
[model_123_1_base+7],control_wmaxlimpct_rvrttms,Controls WMaxLimPct_RvrtTms,s,USHORT,,,RW,,model 123 point WMaxLimPct_RvrtTms,,,config
[model_123_1_base+8],control_wmaxlimpct_rmptms,Controls WMaxLimPct_RmpTms,s,USHORT,,,RW,,model 123 point WMaxLimPct_RmpTms,,,config
[model_123_1_base+9],control_wmaxlim_ena,Controls WMaxLim_Ena,,USHORT,,,RW,,model 123 point WMaxLim_Ena,,,config
[model_123_1_base+10],control_outpfset,Controls OutPFSet,cos(),SHORT,,,RW,,"model 123 point OutPFSet; RAW value, scale by 10**control_outpfset_sf",,,config
[model_123_1_base+11],control_outpfset_wintms,Controls OutPFSet_WinTms,s,USHORT,,,RW,,model 123 point OutPFSet_WinTms,,,config
[model_123_1_base+12],control_outpfset_rvrttms,Controls OutPFSet_RvrtTms,s,USHORT,,,RW,,model 123 point OutPFSet_RvrtTms,,,config
[model_123_1_base+13],control_outpfset_rmptms,Controls OutPFSet_RmpTms,s,USHORT,,,RW,,model 123 point OutPFSet_RmpTms,,,config
[model_123_1_base+14],control_outpfset_ena,Controls OutPFSet_Ena,,USHORT,,,RW,,model 123 point OutPFSet_Ena,,,config
[model_123_1_base+15],control_varwmaxpct,Controls VArWMaxPct,% WMax,SHORT,,,RW,,"model 123 point VArWMaxPct; RAW value, scale by 10**control_varpct_sf",,,config
[model_123_1_base+16],control_varmaxpct,Controls VArMaxPct,% VArMax,SHORT,,,RW,,"model 123 point VArMaxPct; RAW value, scale by 10**control_varpct_sf",,,config
[model_123_1_base+18],control_varpct_wintms,Controls VArPct_WinTms,s,USHORT,,,RW,,model 123 point VArPct_WinTms,,,config
[model_123_1_base+19],control_varpct_rvrttms,Controls VArPct_RvrtTms,s,USHORT,,,RW,,model 123 point VArPct_RvrtTms,,,config
[model_123_1_base+20],control_varpct_rmptms,Controls VArPct_RmpTms,s,USHORT,,,RW,,model 123 point VArPct_RmpTms,,,config
[model_123_1_base+21],control_varpct_mod,Controls VArPct_Mod,,USHORT,,,RW,,model 123 point VArPct_Mod,,,config
[model_123_1_base+22],control_varpct_ena,Controls VArPct_Ena,,USHORT,,,RW,,model 123 point VArPct_Ena,,,config
[model_123_1_base+23],control_wmaxlimpct_sf,Controls WMaxLimPct_SF Scale Factor,,SHORT,,,R,,model 123 point WMaxLimPct_SF; PICS value -1,,,diagnostic
[model_123_1_base+24],control_outpfset_sf,Controls OutPFSet_SF Scale Factor,,SHORT,,,R,,model 123 point OutPFSet_SF; PICS value -4,,,diagnostic
[model_123_1_base+25],control_varpct_sf,Controls VArPct_SF Scale Factor,,SHORT,,,R,,model 123 point VArPct_SF; PICS value -1,,,diagnostic
# ─── DC Monitoring Model 160 (one module block per DC input) ───────────────────────────────────,,,,,,,,,,,,
[model_160_1_base+0],mppt_model_id,MPPT Model ID,,USHORT,,,R,,model 160 point ID; fixed 160,,,diagnostic
[model_160_1_base+1],mppt_l,MPPT Model Length,,USHORT,,,R,,model 160 point L; fixed 48,,,diagnostic
[model_160_1_base+2],mppt_dca_sf,MPPT Current Scale Factor Scale Factor,,SHORT,,,R,,model 160 point DCA_SF; PICS value -1,,,diagnostic
[model_160_1_base+3],mppt_dcv_sf,MPPT Voltage Scale Factor Scale Factor,,SHORT,,,R,,model 160 point DCV_SF; PICS value -1,,,diagnostic
[model_160_1_base+4],mppt_dcw_sf,MPPT Power Scale Factor Scale Factor,,SHORT,,,R,,model 160 point DCW_SF; PICS value 1,,,diagnostic
[model_160_1_base+6],mppt_evt,MPPT Global Events,,32BIT_FLAGS,"{""b0"": ""1 =Ground Fault (GROUND_FAULT)"", ""b1"": ""1 =Input Over Voltage (INPUT_OVER_VOLTAGE)"", ""b6"": ""1 =Manual Shutdown (MANUAL_SHUTDOWN)"", ""b7"": ""1 =Over Temperature (OVER_TEMP)"", ""b13"": ""Under Temperature (UNDER_TEMP)"", ""b14"": ""Memory Loss (MEMORY_LOSS)"", ""b15"": ""Arc Detection (ARC_DETECTION)"", ""b20"": ""Test Failed (TEST_FAILED)"", ""b21"": ""Under Voltage (INPUT_UNDER_VOLTAGE)"", ""b22"": ""Over Current (INPUT_OVER_CURRENT)""}",,R,,model 160 point Evt,,,
[model_160_1_base+8],mppt_n,MPPT Number of Modules,,USHORT,,,R,,model 160 point N,,,
[mppt_{i}_base+0],mppt{i}_id,MPPT Model ID,,USHORT,,,R,,model 160 point ID; fixed supported,,,diagnostic
[mppt_{i}_base+1],mppt{i}_idstr,MPPT {i} Input ID Sting,,ASCII.16,,,R,,model 160 point IDStr; 8 registers,,,diagnostic
[mppt_{i}_base+9],mppt{i}_dca,MPPT {i} DC Current,A,USHORT,,,R,"{""Context"":{""key"":""mppt_dca_sf"",""range"":[-10,10]}}",model 160 point DCA; scaled by 10**mppt_dca_sf,current,measurement,
[mppt_{i}_base+10],mppt{i}_dcv,MPPT {i} DC Voltage,V,USHORT,,,R,"{""Context"":{""key"":""mppt_dcv_sf"",""range"":[-10,10]}}",model 160 point DCV; scaled by 10**mppt_dcv_sf,voltage,measurement,
[mppt_{i}_base+11],mppt{i}_dcw,MPPT {i} DC Power,W,USHORT,,,R,"{""Context"":{""key"":""mppt_dcw_sf"",""range"":[-10,10]}}",model 160 point DCW; scaled by 10**mppt_dcw_sf,power,measurement,
[mppt_{i}_base+17],mppt{i}_dcst,MPPT {i} Operating State,,USHORT,,,R,,model 160 point DCSt,,,
[mppt_{i}_base+18],mppt{i}_dcevt,MPPT {i} Module Events,,32BIT_FLAGS,"{""b0"": ""1 =Ground Fault (GROUND_FAULT)"", ""b1"": ""1 =Input Over Voltage (INPUT_OVER_VOLTAGE)"", ""b6"": ""1 =Manual Shutdown (MANUAL_SHUTDOWN)"", ""b7"": ""1 =Over Temperature (OVER_TEMP)"", ""b13"": ""Under Temperature (UNDER_TEMP)"", ""b14"": ""Memory Loss (MEMORY_LOSS)"", ""b15"": ""Arc Detection (ARC_DETECTION)"", ""b20"": ""Test Failed (TEST_FAILED)"", ""b21"": ""Under Voltage (INPUT_UNDER_VOLTAGE)"", ""b22"": ""Over Current (INPUT_OVER_CURRENT)""}",,R,,model 160 point DCEvt,,,