register,variable_name,documented_name,unit,data_type,values,read_interval,writable,adjustments,note,ha_device_class,ha_state_class,ha_entity_category
258,battery_power,Battery power,W,SHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/0/Power,power,measurement,
259,battery_voltage,Battery voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/0/Voltage,voltage,measurement,
260,starter_battery_voltage,Starter battery voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/1/Voltage,voltage,measurement,
261,current,Current,0.1A,SHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/0/Current,current,measurement,
262,battery_temperature,Battery temperature,0.1C,SHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/0/Temperature,temperature,measurement,
263,mid_point_voltage_of_the_battery_bank,Mid-point voltage of the battery bank,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/0/MidVoltage,voltage,measurement,
264,mid_point_deviation_of_the_battery_bank,Mid-point deviation of the battery bank,0.01%,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Dc/0/MidVoltageDeviation,,measurement,
265,consumed_amphours,Consumed Amphours,-0.1Ah,USHORT,,,R,,Victron CCGX Modbus-TCP register list /ConsumedAmphours,,measurement,
266,state_of_charge,State of charge,0.1%,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Soc,battery,measurement,
267,alarm,Alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/Alarm,,,
268,low_voltage_alarm,Low voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/LowVoltage,,,
269,high_voltage_alarm,High voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/HighVoltage,,,
270,low_starter_voltage_alarm,Low starter-voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/LowStarterVoltage,,,
271,high_starter_voltage_alarm,High starter-voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/HighStarterVoltage,,,
272,low_state_of_charge_alarm,Low State-of-charge alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/LowSoc,,,
273,low_temperature_alarm,Low temperature alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/LowTemperature,,,
274,high_temperature_alarm,High temperature alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/HighTemperature,,,
275,mid_voltage_alarm,Mid-voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/MidVoltage,,,
276,low_fused_voltage_alarm,Low fused-voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/LowFusedVoltage,,,
277,high_fused_voltage_alarm,High fused-voltage alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/HighFusedVoltage,,,
278,fuse_blown_alarm,Fuse blown alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/FuseBlown,,,
279,high_internal_temperature_alarm,High internal-temperature alarm,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Alarms/HighInternalTemperature,,,
280,relay_status,Relay status,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Relay/0/State,,,
281,deepest_discharge,Deepest discharge,-0.1Ah,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/DeepestDischarge,,measurement,
282,last_discharge,Last discharge,-0.1Ah,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/LastDischarge,,measurement,
283,average_discharge,Average discharge,-0.1Ah,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/AverageDischarge,,measurement,
284,charge_cycles,Charge cycles,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/ChargeCycles,,measurement,
285,full_discharges,Full discharges,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/FullDischarges,,measurement,
286,total_ah_drawn,Total Ah drawn,-0.1Ah,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/TotalAhDrawn,,measurement,
287,minimum_voltage,Minimum voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/MinimumVoltage,voltage,measurement,
288,maximum_voltage,Maximum voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/MaximumVoltage,voltage,measurement,
289,time_since_last_full_charge,Time since last full charge,100s,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/TimeSinceLastFullCharge,,measurement,
290,automatic_syncs,Automatic syncs,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/AutomaticSyncs,,measurement,
291,low_voltage_alarms,Low voltage alarms,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/LowVoltageAlarms,,measurement,
292,high_voltage_alarms,High voltage alarms,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/HighVoltageAlarms,,measurement,
293,low_starter_voltage_alarms,Low starter voltage alarms,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/LowStarterVoltageAlarms,,measurement,
294,high_starter_voltage_alarms,High starter voltage alarms,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/HighStarterVoltageAlarms,,measurement,
295,minimum_starter_voltage,Minimum starter voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/MinimumStarterVoltage,voltage,measurement,
296,maximum_starter_voltage,Maximum starter voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/MaximumStarterVoltage,voltage,measurement,
297,low_fused_voltage_alarms,Low fused-voltage alarms,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/LowFusedVoltageAlarms,,measurement,
298,high_fused_voltage_alarms,High fused-voltage alarms,,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/HighFusedVoltageAlarms,,measurement,
299,minimum_fused_voltage,Minimum fused voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/MinimumFusedVoltage,voltage,measurement,
300,maximum_fused_voltage,Maximum fused voltage,0.01V,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/MaximumFusedVoltage,voltage,measurement,
301,discharged_energy,Discharged Energy,0.1kWh,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/DischargedEnergy,energy,total_increasing,
302,charged_energy,Charged Energy,0.1kWh,USHORT,,,R,,Victron CCGX Modbus-TCP register list /History/ChargedEnergy,energy,total_increasing,
303,time_to_go,Time to go,100s,USHORT,,,R,,Victron CCGX Modbus-TCP register list /TimeToGo,,measurement,
304,state_of_health,State of health,0.1%,USHORT,,,R,,Victron CCGX Modbus-TCP register list /Soh,,measurement,
